
Version,
  9.6;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_0c144c76_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.2549330020804, 0.602300803458677, 3.05, !- X,Y,Z Vertex 1 {m}
  -10.2549330020804, 0.602300803458677, 0, !- X,Y,Z Vertex 2 {m}
  -10.2383934431182, 4.26537786202583, 0, !- X,Y,Z Vertex 3 {m}
  -10.2383934431182, 4.26537786202583, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c144c76_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.2383934431182, 4.26537786202583, 3.05, !- X,Y,Z Vertex 1 {m}
  -10.2383934431182, 4.26537786202583, 0, !- X,Y,Z Vertex 2 {m}
  -12.4073389752299, 4.26206995023341, 0, !- X,Y,Z Vertex 3 {m}
  -12.4073389752299, 4.26206995023341, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c144c76_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.4073389752299, 4.26206995023341, 3.05, !- X,Y,Z Vertex 1 {m}
  -12.4073389752299, 4.26206995023341, 0, !- X,Y,Z Vertex 2 {m}
  -12.4437395821808, 0.6242020627894, 0,  !- X,Y,Z Vertex 3 {m}
  -12.4437395821808, 0.6242020627894, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c144c76_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.4437395821808, 0.6242020627894, 3.05, !- X,Y,Z Vertex 1 {m}
  -12.4437395821808, 0.6242020627894, 0,  !- X,Y,Z Vertex 2 {m}
  -10.2549330020804, 0.602300803458677, 0, !- X,Y,Z Vertex 3 {m}
  -10.2549330020804, 0.602300803458677, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c144c76_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.2383934431182, 4.26537786202583, 0, !- X,Y,Z Vertex 1 {m}
  -10.2549330020804, 0.602300803458677, 0, !- X,Y,Z Vertex 2 {m}
  -12.4437395821808, 0.6242020627894, 0,  !- X,Y,Z Vertex 3 {m}
  -12.4073389752299, 4.26206995023341, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c144c76_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.4073389752299, 4.26206995023341, 3.05, !- X,Y,Z Vertex 1 {m}
  -12.4437395821808, 0.6242020627894, 3.05, !- X,Y,Z Vertex 2 {m}
  -10.2549330020804, 0.602300803458677, 3.05, !- X,Y,Z Vertex 3 {m}
  -10.2383934431182, 4.26537786202583, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_382691c2_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.97288195760795, -6.08914664644585, 3.05, !- X,Y,Z Vertex 1 {m}
  6.97288195760795, -6.08914664644585, 0, !- X,Y,Z Vertex 2 {m}
  10.4535015657294, -5.96971362067698, 0, !- X,Y,Z Vertex 3 {m}
  10.4535015657294, -5.96971362067698, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_382691c2_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4535015657294, -5.96971362067698, 3.05, !- X,Y,Z Vertex 1 {m}
  10.4535015657294, -5.96971362067698, 0, !- X,Y,Z Vertex 2 {m}
  10.3237095530316, -2.18720353634095, 0, !- X,Y,Z Vertex 3 {m}
  10.3237095530316, -2.18720353634095, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_382691c2_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.3237095530316, -2.18720353634095, 3.05, !- X,Y,Z Vertex 1 {m}
  10.3237095530316, -2.18720353634095, 0, !- X,Y,Z Vertex 2 {m}
  6.89636473483037, -2.30480850559295, 0, !- X,Y,Z Vertex 3 {m}
  6.89636473483037, -2.30480850559295, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_382691c2_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.89636473483037, -2.30480850559295, 3.05, !- X,Y,Z Vertex 1 {m}
  6.89636473483037, -2.30480850559295, 0, !- X,Y,Z Vertex 2 {m}
  6.97288195760795, -6.08914664644585, 0, !- X,Y,Z Vertex 3 {m}
  6.97288195760795, -6.08914664644585, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_382691c2_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.3237095530316, -2.18720353634095, 0, !- X,Y,Z Vertex 1 {m}
  10.4535015657294, -5.96971362067698, 0, !- X,Y,Z Vertex 2 {m}
  6.97288195760795, -6.08914664644585, 0, !- X,Y,Z Vertex 3 {m}
  6.89636473483037, -2.30480850559295, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_382691c2_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.89636473483037, -2.30480850559295, 3.05, !- X,Y,Z Vertex 1 {m}
  6.97288195760795, -6.08914664644585, 3.05, !- X,Y,Z Vertex 2 {m}
  10.4535015657294, -5.96971362067698, 3.05, !- X,Y,Z Vertex 3 {m}
  10.3237095530316, -2.18720353634095, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.181760185566, 14.424151548987, 6.1, !- X,Y,Z Vertex 1 {m}
  -17.181760185566, 14.424151548987, 0,   !- X,Y,Z Vertex 2 {m}
  -17.148508680702, 13.4551076929513, 0,  !- X,Y,Z Vertex 3 {m}
  -17.148508680702, 13.4551076929513, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.148508680702, 13.4551076929513, 6.1, !- X,Y,Z Vertex 1 {m}
  -17.148508680702, 13.4551076929513, 0,  !- X,Y,Z Vertex 2 {m}
  -14.6757760825417, 13.5399563605352, 0, !- X,Y,Z Vertex 3 {m}
  -14.6757760825417, 13.5399563605352, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.6757760825417, 13.5399563605352, 6.1, !- X,Y,Z Vertex 1 {m}
  -14.6757760825417, 13.5399563605352, 0, !- X,Y,Z Vertex 2 {m}
  -14.7010013620937, 14.2750930789072, 0, !- X,Y,Z Vertex 3 {m}
  -14.7010013620937, 14.2750930789072, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7010013620937, 14.2750930789072, 6.1, !- X,Y,Z Vertex 1 {m}
  -14.7010013620937, 14.2750930789072, 0, !- X,Y,Z Vertex 2 {m}
  -12.2282687639334, 14.3599417464911, 0, !- X,Y,Z Vertex 3 {m}
  -12.2282687639334, 14.3599417464911, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.2282687639334, 14.3599417464911, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.2282687639334, 14.3599417464911, 0, !- X,Y,Z Vertex 2 {m}
  -12.5506281805457, 29.6042006217153, 0, !- X,Y,Z Vertex 3 {m}
  -12.5506281805457, 29.6042006217153, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5506281805457, 29.6042006217153, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.5506281805457, 29.6042006217153, 0, !- X,Y,Z Vertex 2 {m}
  -19.6369661284531, 29.4279512658846, 0, !- X,Y,Z Vertex 3 {m}
  -19.6369661284531, 29.4279512658846, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.6369661284531, 29.4279512658846, 6.1, !- X,Y,Z Vertex 1 {m}
  -19.6369661284531, 29.4279512658846, 0, !- X,Y,Z Vertex 2 {m}
  -19.2869244245402, 14.3519155211791, 0, !- X,Y,Z Vertex 3 {m}
  -19.2869244245402, 14.3519155211791, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.2869244245402, 14.3519155211791, 6.1, !- X,Y,Z Vertex 1 {m}
  -19.2869244245402, 14.3519155211791, 0, !- X,Y,Z Vertex 2 {m}
  -17.181760185566, 14.424151548987, 0,   !- X,Y,Z Vertex 3 {m}
  -17.181760185566, 14.424151548987, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_494b5100_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.5506281805457, 29.6042006217153, 0, !- X,Y,Z Vertex 1 {m}
  -12.2282687639334, 14.3599417464911, 0, !- X,Y,Z Vertex 2 {m}
  -14.7010013620937, 14.2750930789072, 0, !- X,Y,Z Vertex 3 {m}
  -14.6757760825417, 13.5399563605352, 0, !- X,Y,Z Vertex 4 {m}
  -17.148508680702, 13.4551076929513, 0,  !- X,Y,Z Vertex 5 {m}
  -17.181760185566, 14.424151548987, 0,   !- X,Y,Z Vertex 6 {m}
  -19.2869244245402, 14.3519155211791, 0, !- X,Y,Z Vertex 7 {m}
  -19.6369661284531, 29.4279512658846, 0; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shade_494b5100_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.6369661284531, 29.4279512658846, 6.1, !- X,Y,Z Vertex 1 {m}
  -19.2869244245402, 14.3519155211791, 6.1, !- X,Y,Z Vertex 2 {m}
  -17.181760185566, 14.424151548987, 6.1, !- X,Y,Z Vertex 3 {m}
  -17.148508680702, 13.4551076929513, 6.1, !- X,Y,Z Vertex 4 {m}
  -14.6757760825417, 13.5399563605352, 6.1, !- X,Y,Z Vertex 5 {m}
  -14.7010013620937, 14.2750930789072, 6.1, !- X,Y,Z Vertex 6 {m}
  -12.2282687639334, 14.3599417464911, 6.1, !- X,Y,Z Vertex 7 {m}
  -12.5506281805457, 29.6042006217153, 6.1; !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shade_50b21b3b_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.17214760058568, -32.6864197368573, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.17214760058568, -32.6864197368573, 0, !- X,Y,Z Vertex 2 {m}
  7.36297412271459, -32.5910942735731, 0, !- X,Y,Z Vertex 3 {m}
  7.36297412271459, -32.5910942735731, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50b21b3b_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.36297412271459, -32.5910942735731, 6.1, !- X,Y,Z Vertex 1 {m}
  7.36297412271459, -32.5910942735731, 0, !- X,Y,Z Vertex 2 {m}
  7.19521420367668, -18.7466559069482, 0, !- X,Y,Z Vertex 3 {m}
  7.19521420367668, -18.7466559069482, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50b21b3b_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.19521420367668, -18.7466559069482, 6.1, !- X,Y,Z Vertex 1 {m}
  7.19521420367668, -18.7466559069482, 0, !- X,Y,Z Vertex 2 {m}
  -1.34065980625606, -18.8200575883722, 0, !- X,Y,Z Vertex 3 {m}
  -1.34065980625606, -18.8200575883722, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50b21b3b_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.34065980625606, -18.8200575883722, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.34065980625606, -18.8200575883722, 0, !- X,Y,Z Vertex 2 {m}
  -1.17214760058568, -32.6864197368573, 0, !- X,Y,Z Vertex 3 {m}
  -1.17214760058568, -32.6864197368573, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50b21b3b_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.19521420367668, -18.7466559069482, 0, !- X,Y,Z Vertex 1 {m}
  7.36297412271459, -32.5910942735731, 0, !- X,Y,Z Vertex 2 {m}
  -1.17214760058568, -32.6864197368573, 0, !- X,Y,Z Vertex 3 {m}
  -1.34065980625606, -18.8200575883722, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50b21b3b_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.34065980625606, -18.8200575883722, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.17214760058568, -32.6864197368573, 6.1, !- X,Y,Z Vertex 2 {m}
  7.36297412271459, -32.5910942735731, 6.1, !- X,Y,Z Vertex 3 {m}
  7.19521420367668, -18.7466559069482, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.24372259587005, 16.3700712306675, 6.1, !- X,Y,Z Vertex 1 {m}
  3.24372259587005, 16.3700712306675, 0,  !- X,Y,Z Vertex 2 {m}
  8.05552657066845, 16.5351821513714, 0,  !- X,Y,Z Vertex 3 {m}
  8.05552657066845, 16.5351821513714, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05552657066845, 16.5351821513714, 6.1, !- X,Y,Z Vertex 1 {m}
  8.05552657066845, 16.5351821513714, 0,  !- X,Y,Z Vertex 2 {m}
  7.9844371464765, 18.6069310849651, 0,   !- X,Y,Z Vertex 3 {m}
  7.9844371464765, 18.6069310849651, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.618164115748746, 18.7890772593924, 6.1, !- X,Y,Z Vertex 1 {m}
  0.618164115748746, 18.7890772593924, 0, !- X,Y,Z Vertex 2 {m}
  3.15772732467012, 18.8762191342083, 0,  !- X,Y,Z Vertex 3 {m}
  3.15772732467012, 18.8762191342083, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.15772732467012, 18.8762191342083, 6.1, !- X,Y,Z Vertex 1 {m}
  3.15772732467012, 18.8762191342083, 0,  !- X,Y,Z Vertex 2 {m}
  3.24372259587005, 16.3700712306675, 0,  !- X,Y,Z Vertex 3 {m}
  3.24372259587005, 16.3700712306675, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.22587695423483, 29.9889375799548, 0,  !- X,Y,Z Vertex 1 {m}
  7.28091392780278, 28.3850029216887, 0,  !- X,Y,Z Vertex 2 {m}
  8.18312717307749, 28.4159612193206, 0,  !- X,Y,Z Vertex 3 {m}
  8.51908203256522, 18.6252767428211, 0,  !- X,Y,Z Vertex 4 {m}
  7.9844371464765, 18.6069310849651, 0,   !- X,Y,Z Vertex 5 {m}
  8.05552657066845, 16.5351821513714, 0,  !- X,Y,Z Vertex 6 {m}
  3.24372259587005, 16.3700712306675, 0,  !- X,Y,Z Vertex 7 {m}
  3.15772732467012, 18.8762191342083, 0,  !- X,Y,Z Vertex 8 {m}
  0.618164115748746, 18.7890772593924, 0, !- X,Y,Z Vertex 9 {m}
  0.362799110414097, 28.1810712785574, 0, !- X,Y,Z Vertex 10 {m}
  0.997689912644442, 28.2028567472614, 0, !- X,Y,Z Vertex 11 {m}
  1.1108760695952, 29.779109118227, 0;    !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_634811fa_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.1108760695952, 29.779109118227, 6.1,  !- X,Y,Z Vertex 1 {m}
  0.997689912644442, 28.2028567472614, 6.1, !- X,Y,Z Vertex 2 {m}
  0.362799110414097, 28.1810712785574, 6.1, !- X,Y,Z Vertex 3 {m}
  0.618164115748746, 18.7890772593924, 6.1, !- X,Y,Z Vertex 4 {m}
  3.15772732467012, 18.8762191342083, 6.1, !- X,Y,Z Vertex 5 {m}
  3.24372259587005, 16.3700712306675, 6.1, !- X,Y,Z Vertex 6 {m}
  8.05552657066845, 16.5351821513714, 6.1, !- X,Y,Z Vertex 7 {m}
  7.9844371464765, 18.6069310849651, 6.1, !- X,Y,Z Vertex 8 {m}
  8.51908203256522, 18.6252767428211, 6.1, !- X,Y,Z Vertex 9 {m}
  8.18312717307749, 28.4159612193206, 6.1, !- X,Y,Z Vertex 10 {m}
  7.28091392780278, 28.3850029216887, 6.1, !- X,Y,Z Vertex 11 {m}
  7.22587695423483, 29.9889375799548, 6.1; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_634811fa_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.9844371464765, 18.6069310849651, 6.1, !- X,Y,Z Vertex 1 {m}
  7.9844371464765, 18.6069310849651, 0,   !- X,Y,Z Vertex 2 {m}
  8.51908203256522, 18.6252767428211, 0,  !- X,Y,Z Vertex 3 {m}
  8.51908203256522, 18.6252767428211, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.51908203256522, 18.6252767428211, 6.1, !- X,Y,Z Vertex 1 {m}
  8.51908203256522, 18.6252767428211, 0,  !- X,Y,Z Vertex 2 {m}
  8.18312717307749, 28.4159612193206, 0,  !- X,Y,Z Vertex 3 {m}
  8.18312717307749, 28.4159612193206, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.18312717307749, 28.4159612193206, 6.1, !- X,Y,Z Vertex 1 {m}
  8.18312717307749, 28.4159612193206, 0,  !- X,Y,Z Vertex 2 {m}
  7.28091392780278, 28.3850029216887, 0,  !- X,Y,Z Vertex 3 {m}
  7.28091392780278, 28.3850029216887, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.28091392780278, 28.3850029216887, 6.1, !- X,Y,Z Vertex 1 {m}
  7.28091392780278, 28.3850029216887, 0,  !- X,Y,Z Vertex 2 {m}
  7.22587695423483, 29.9889375799548, 0,  !- X,Y,Z Vertex 3 {m}
  7.22587695423483, 29.9889375799548, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.22587695423483, 29.9889375799548, 6.1, !- X,Y,Z Vertex 1 {m}
  7.22587695423483, 29.9889375799548, 0,  !- X,Y,Z Vertex 2 {m}
  1.1108760695952, 29.779109118227, 0,    !- X,Y,Z Vertex 3 {m}
  1.1108760695952, 29.779109118227, 6.1;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.1108760695952, 29.779109118227, 6.1,  !- X,Y,Z Vertex 1 {m}
  1.1108760695952, 29.779109118227, 0,    !- X,Y,Z Vertex 2 {m}
  0.997689912644442, 28.2028567472614, 0, !- X,Y,Z Vertex 3 {m}
  0.997689912644442, 28.2028567472614, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.997689912644442, 28.2028567472614, 6.1, !- X,Y,Z Vertex 1 {m}
  0.997689912644442, 28.2028567472614, 0, !- X,Y,Z Vertex 2 {m}
  0.362799110414097, 28.1810712785574, 0, !- X,Y,Z Vertex 3 {m}
  0.362799110414097, 28.1810712785574, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_634811fa_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.362799110414097, 28.1810712785574, 6.1, !- X,Y,Z Vertex 1 {m}
  0.362799110414097, 28.1810712785574, 0, !- X,Y,Z Vertex 2 {m}
  0.618164115748746, 18.7890772593924, 0, !- X,Y,Z Vertex 3 {m}
  0.618164115748746, 18.7890772593924, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.5076872423388, -18.4251734756736, 6.1, !- X,Y,Z Vertex 1 {m}
  19.5076872423388, -18.4251734756736, 0, !- X,Y,Z Vertex 2 {m}
  19.4963059880783, -16.2438570447842, 0, !- X,Y,Z Vertex 3 {m}
  19.4963059880783, -16.2438570447842, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.4963059880783, -16.2438570447842, 6.1, !- X,Y,Z Vertex 1 {m}
  19.4963059880783, -16.2438570447842, 0, !- X,Y,Z Vertex 2 {m}
  18.9078458902666, -16.1929326132428, 0, !- X,Y,Z Vertex 3 {m}
  18.9078458902666, -16.1929326132428, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.3428821015811, -32.2393637529447, 6.1, !- X,Y,Z Vertex 1 {m}
  20.3428821015811, -32.2393637529447, 0, !- X,Y,Z Vertex 2 {m}
  20.326502049924, -26.8871818739776, 0,  !- X,Y,Z Vertex 3 {m}
  20.326502049924, -26.8871818739776, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.326502049924, -26.8871818739776, 6.1, !- X,Y,Z Vertex 1 {m}
  20.326502049924, -26.8871818739776, 0,  !- X,Y,Z Vertex 2 {m}
  22.0283894170998, -26.7618744788006, 0, !- X,Y,Z Vertex 3 {m}
  22.0283894170998, -26.7618744788006, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.0283894170998, -26.7618744788006, 6.1, !- X,Y,Z Vertex 1 {m}
  22.0283894170998, -26.7618744788006, 0, !- X,Y,Z Vertex 2 {m}
  21.959920801173, -22.8165752366643, 0,  !- X,Y,Z Vertex 3 {m}
  21.959920801173, -22.8165752366643, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.959920801173, -22.8165752366643, 6.1, !- X,Y,Z Vertex 1 {m}
  21.959920801173, -22.8165752366643, 0,  !- X,Y,Z Vertex 2 {m}
  20.3871082410554, -22.8036349958552, 0, !- X,Y,Z Vertex 3 {m}
  20.3871082410554, -22.8036349958552, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_14,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.3871082410554, -22.8036349958552, 6.1, !- X,Y,Z Vertex 1 {m}
  20.3871082410554, -22.8036349958552, 0, !- X,Y,Z Vertex 2 {m}
  20.4039796942622, -18.4204969729239, 0, !- X,Y,Z Vertex 3 {m}
  20.4039796942622, -18.4204969729239, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_15,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.4039796942622, -18.4204969729239, 6.1, !- X,Y,Z Vertex 1 {m}
  20.4039796942622, -18.4204969729239, 0, !- X,Y,Z Vertex 2 {m}
  19.5076872423388, -18.4251734756736, 0, !- X,Y,Z Vertex 3 {m}
  19.5076872423388, -18.4251734756736, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_16,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8925331338524, -14.3698818820742, 0, !- X,Y,Z Vertex 1 {m}
  18.9078458902666, -16.1929326132428, 0, !- X,Y,Z Vertex 2 {m}
  19.4963059880783, -16.2438570447842, 0, !- X,Y,Z Vertex 3 {m}
  19.5076872423388, -18.4251734756736, 0, !- X,Y,Z Vertex 4 {m}
  20.4039796942622, -18.4204969729239, 0, !- X,Y,Z Vertex 5 {m}
  20.3871082410554, -22.8036349958552, 0, !- X,Y,Z Vertex 6 {m}
  21.959920801173, -22.8165752366643, 0,  !- X,Y,Z Vertex 7 {m}
  22.0283894170998, -26.7618744788006, 0, !- X,Y,Z Vertex 8 {m}
  20.326502049924, -26.8871818739776, 0,  !- X,Y,Z Vertex 9 {m}
  20.3428821015811, -32.2393637529447, 0, !- X,Y,Z Vertex 10 {m}
  11.2447462091451, -32.2839174934521, 0, !- X,Y,Z Vertex 11 {m}
  11.2055978856845, -18.4684905242793, 0, !- X,Y,Z Vertex 12 {m}
  12.3952125894505, -18.4622835809749, 0, !- X,Y,Z Vertex 13 {m}
  12.3818340690463, -15.8981737112935, 0, !- X,Y,Z Vertex 14 {m}
  12.0479034349374, -15.9096321154051, 0, !- X,Y,Z Vertex 15 {m}
  12.0845556514379, -14.4995545595037, 0; !- X,Y,Z Vertex 16 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_17,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0845556514379, -14.4995545595037, 6.1, !- X,Y,Z Vertex 1 {m}
  12.0479034349374, -15.9096321154051, 6.1, !- X,Y,Z Vertex 2 {m}
  12.3818340690463, -15.8981737112935, 6.1, !- X,Y,Z Vertex 3 {m}
  12.3952125894505, -18.4622835809749, 6.1, !- X,Y,Z Vertex 4 {m}
  11.2055978856845, -18.4684905242793, 6.1, !- X,Y,Z Vertex 5 {m}
  11.2447462091451, -32.2839174934521, 6.1, !- X,Y,Z Vertex 6 {m}
  20.3428821015811, -32.2393637529447, 6.1, !- X,Y,Z Vertex 7 {m}
  20.326502049924, -26.8871818739776, 6.1, !- X,Y,Z Vertex 8 {m}
  22.0283894170998, -26.7618744788006, 6.1, !- X,Y,Z Vertex 9 {m}
  21.959920801173, -22.8165752366643, 6.1, !- X,Y,Z Vertex 10 {m}
  20.3871082410554, -22.8036349958552, 6.1, !- X,Y,Z Vertex 11 {m}
  20.4039796942622, -18.4204969729239, 6.1, !- X,Y,Z Vertex 12 {m}
  19.5076872423388, -18.4251734756736, 6.1, !- X,Y,Z Vertex 13 {m}
  19.4963059880783, -16.2438570447842, 6.1, !- X,Y,Z Vertex 14 {m}
  18.9078458902666, -16.1929326132428, 6.1, !- X,Y,Z Vertex 15 {m}
  18.8925331338524, -14.3698818820742, 6.1; !- X,Y,Z Vertex 16 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.9078458902666, -16.1929326132428, 6.1, !- X,Y,Z Vertex 1 {m}
  18.9078458902666, -16.1929326132428, 0, !- X,Y,Z Vertex 2 {m}
  18.8925331338524, -14.3698818820742, 0, !- X,Y,Z Vertex 3 {m}
  18.8925331338524, -14.3698818820742, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8925331338524, -14.3698818820742, 6.1, !- X,Y,Z Vertex 1 {m}
  18.8925331338524, -14.3698818820742, 0, !- X,Y,Z Vertex 2 {m}
  12.0845556514379, -14.4995545595037, 0, !- X,Y,Z Vertex 3 {m}
  12.0845556514379, -14.4995545595037, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0845556514379, -14.4995545595037, 6.1, !- X,Y,Z Vertex 1 {m}
  12.0845556514379, -14.4995545595037, 0, !- X,Y,Z Vertex 2 {m}
  12.0479034349374, -15.9096321154051, 0, !- X,Y,Z Vertex 3 {m}
  12.0479034349374, -15.9096321154051, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0479034349374, -15.9096321154051, 6.1, !- X,Y,Z Vertex 1 {m}
  12.0479034349374, -15.9096321154051, 0, !- X,Y,Z Vertex 2 {m}
  12.3818340690463, -15.8981737112935, 0, !- X,Y,Z Vertex 3 {m}
  12.3818340690463, -15.8981737112935, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.3818340690463, -15.8981737112935, 6.1, !- X,Y,Z Vertex 1 {m}
  12.3818340690463, -15.8981737112935, 0, !- X,Y,Z Vertex 2 {m}
  12.3952125894505, -18.4622835809749, 0, !- X,Y,Z Vertex 3 {m}
  12.3952125894505, -18.4622835809749, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.3952125894505, -18.4622835809749, 6.1, !- X,Y,Z Vertex 1 {m}
  12.3952125894505, -18.4622835809749, 0, !- X,Y,Z Vertex 2 {m}
  11.2055978856845, -18.4684905242793, 0, !- X,Y,Z Vertex 3 {m}
  11.2055978856845, -18.4684905242793, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2055978856845, -18.4684905242793, 6.1, !- X,Y,Z Vertex 1 {m}
  11.2055978856845, -18.4684905242793, 0, !- X,Y,Z Vertex 2 {m}
  11.2447462091451, -32.2839174934521, 0, !- X,Y,Z Vertex 3 {m}
  11.2447462091451, -32.2839174934521, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66dbb1eb_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2447462091451, -32.2839174934521, 6.1, !- X,Y,Z Vertex 1 {m}
  11.2447462091451, -32.2839174934521, 0, !- X,Y,Z Vertex 2 {m}
  20.3428821015811, -32.2393637529447, 0, !- X,Y,Z Vertex 3 {m}
  20.3428821015811, -32.2393637529447, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.7184815961615, 10.3152719038492, 6.1, !- X,Y,Z Vertex 1 {m}
  11.7184815961615, 10.3152719038492, 0,  !- X,Y,Z Vertex 2 {m}
  17.2381691593847, 10.5588694800734, 0,  !- X,Y,Z Vertex 3 {m}
  17.2381691593847, 10.5588694800734, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2381691593847, 10.5588694800734, 6.1, !- X,Y,Z Vertex 1 {m}
  17.2381691593847, 10.5588694800734, 0,  !- X,Y,Z Vertex 2 {m}
  17.3242774529411, 11.998032284705, 0,   !- X,Y,Z Vertex 3 {m}
  17.3242774529411, 11.998032284705, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_10,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2461298644901, 30.0698943012309, 6.1, !- X,Y,Z Vertex 1 {m}
  17.2461298644901, 30.0698943012309, 0,  !- X,Y,Z Vertex 2 {m}
  11.2373896509606, 29.8637120390019, 0,  !- X,Y,Z Vertex 3 {m}
  11.2373896509606, 29.8637120390019, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_11,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2373896509606, 29.8637120390019, 6.1, !- X,Y,Z Vertex 1 {m}
  11.2373896509606, 29.8637120390019, 0,  !- X,Y,Z Vertex 2 {m}
  11.7184815961615, 10.3152719038492, 0,  !- X,Y,Z Vertex 3 {m}
  11.7184815961615, 10.3152719038492, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_12,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.1735520092651, 28.3132320413137, 0,  !- X,Y,Z Vertex 1 {m}
  18.564555308357, 16.9182787534942, 0,   !- X,Y,Z Vertex 2 {m}
  17.7525633876097, 16.8904162856254, 0,  !- X,Y,Z Vertex 3 {m}
  17.7980720851287, 15.5641628150716, 0,  !- X,Y,Z Vertex 4 {m}
  19.6927199002056, 15.6291752400988, 0,  !- X,Y,Z Vertex 5 {m}
  19.8143860098993, 12.0834771861692, 0,  !- X,Y,Z Vertex 6 {m}
  17.3242774529411, 11.998032284705, 0,   !- X,Y,Z Vertex 7 {m}
  17.2381691593847, 10.5588694800734, 0,  !- X,Y,Z Vertex 8 {m}
  11.7184815961615, 10.3152719038492, 0,  !- X,Y,Z Vertex 9 {m}
  11.2373896509606, 29.8637120390019, 0,  !- X,Y,Z Vertex 10 {m}
  17.2461298644901, 30.0698943012309, 0,  !- X,Y,Z Vertex 11 {m}
  17.3074272938014, 28.283512075587, 0;   !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_68add587_13,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2373896509606, 29.8637120390019, 6.1, !- X,Y,Z Vertex 1 {m}
  11.7184815961615, 10.3152719038492, 6.1, !- X,Y,Z Vertex 2 {m}
  17.2381691593847, 10.5588694800734, 6.1, !- X,Y,Z Vertex 3 {m}
  17.3242774529411, 11.998032284705, 6.1, !- X,Y,Z Vertex 4 {m}
  19.8143860098993, 12.0834771861692, 6.1, !- X,Y,Z Vertex 5 {m}
  19.6927199002056, 15.6291752400988, 6.1, !- X,Y,Z Vertex 6 {m}
  17.7980720851287, 15.5641628150716, 6.1, !- X,Y,Z Vertex 7 {m}
  17.7525633876097, 16.8904162856254, 6.1, !- X,Y,Z Vertex 8 {m}
  18.564555308357, 16.9182787534942, 6.1, !- X,Y,Z Vertex 9 {m}
  18.1735520092651, 28.3132320413137, 6.1, !- X,Y,Z Vertex 10 {m}
  17.3074272938014, 28.283512075587, 6.1, !- X,Y,Z Vertex 11 {m}
  17.2461298644901, 30.0698943012309, 6.1; !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  Shade_68add587_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.3242774529411, 11.998032284705, 6.1, !- X,Y,Z Vertex 1 {m}
  17.3242774529411, 11.998032284705, 0,   !- X,Y,Z Vertex 2 {m}
  19.8143860098993, 12.0834771861692, 0,  !- X,Y,Z Vertex 3 {m}
  19.8143860098993, 12.0834771861692, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.8143860098993, 12.0834771861692, 6.1, !- X,Y,Z Vertex 1 {m}
  19.8143860098993, 12.0834771861692, 0,  !- X,Y,Z Vertex 2 {m}
  19.6927199002056, 15.6291752400988, 0,  !- X,Y,Z Vertex 3 {m}
  19.6927199002056, 15.6291752400988, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.6927199002056, 15.6291752400988, 6.1, !- X,Y,Z Vertex 1 {m}
  19.6927199002056, 15.6291752400988, 0,  !- X,Y,Z Vertex 2 {m}
  17.7980720851287, 15.5641628150716, 0,  !- X,Y,Z Vertex 3 {m}
  17.7980720851287, 15.5641628150716, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.7980720851287, 15.5641628150716, 6.1, !- X,Y,Z Vertex 1 {m}
  17.7980720851287, 15.5641628150716, 0,  !- X,Y,Z Vertex 2 {m}
  17.7525633876097, 16.8904162856254, 0,  !- X,Y,Z Vertex 3 {m}
  17.7525633876097, 16.8904162856254, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.7525633876097, 16.8904162856254, 6.1, !- X,Y,Z Vertex 1 {m}
  17.7525633876097, 16.8904162856254, 0,  !- X,Y,Z Vertex 2 {m}
  18.564555308357, 16.9182787534942, 0,   !- X,Y,Z Vertex 3 {m}
  18.564555308357, 16.9182787534942, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.564555308357, 16.9182787534942, 6.1, !- X,Y,Z Vertex 1 {m}
  18.564555308357, 16.9182787534942, 0,   !- X,Y,Z Vertex 2 {m}
  18.1735520092651, 28.3132320413137, 0,  !- X,Y,Z Vertex 3 {m}
  18.1735520092651, 28.3132320413137, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_8,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.1735520092651, 28.3132320413137, 6.1, !- X,Y,Z Vertex 1 {m}
  18.1735520092651, 28.3132320413137, 0,  !- X,Y,Z Vertex 2 {m}
  17.3074272938014, 28.283512075587, 0,   !- X,Y,Z Vertex 3 {m}
  17.3074272938014, 28.283512075587, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68add587_9,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.3074272938014, 28.283512075587, 6.1, !- X,Y,Z Vertex 1 {m}
  17.3074272938014, 28.283512075587, 0,   !- X,Y,Z Vertex 2 {m}
  17.2461298644901, 30.0698943012309, 0,  !- X,Y,Z Vertex 3 {m}
  17.2461298644901, 30.0698943012309, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96f8b112_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.802882333568222, -17.2212335553633, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.802882333568222, -17.2212335553633, 0, !- X,Y,Z Vertex 2 {m}
  4.39380625392576, -17.0648654053311, 0, !- X,Y,Z Vertex 3 {m}
  4.39380625392576, -17.0648654053311, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96f8b112_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.39380625392576, -17.0648654053311, 3.05, !- X,Y,Z Vertex 1 {m}
  4.39380625392576, -17.0648654053311, 0, !- X,Y,Z Vertex 2 {m}
  3.54533440203319, -14.0868850359907, 0, !- X,Y,Z Vertex 3 {m}
  3.54533440203319, -14.0868850359907, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96f8b112_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54533440203319, -14.0868850359907, 3.05, !- X,Y,Z Vertex 1 {m}
  3.54533440203319, -14.0868850359907, 0, !- X,Y,Z Vertex 2 {m}
  -0.862850325126932, -14.1942470853942, 0, !- X,Y,Z Vertex 3 {m}
  -0.862850325126932, -14.1942470853942, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96f8b112_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.862850325126932, -14.1942470853942, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.862850325126932, -14.1942470853942, 0, !- X,Y,Z Vertex 2 {m}
  -0.802882333568222, -17.2212335553633, 0, !- X,Y,Z Vertex 3 {m}
  -0.802882333568222, -17.2212335553633, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96f8b112_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.54533440203319, -14.0868850359907, 0, !- X,Y,Z Vertex 1 {m}
  4.39380625392576, -17.0648654053311, 0, !- X,Y,Z Vertex 2 {m}
  -0.802882333568222, -17.2212335553633, 0, !- X,Y,Z Vertex 3 {m}
  -0.862850325126932, -14.1942470853942, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96f8b112_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.862850325126932, -14.1942470853942, 3.05, !- X,Y,Z Vertex 1 {m}
  -0.802882333568222, -17.2212335553633, 3.05, !- X,Y,Z Vertex 2 {m}
  4.39380625392576, -17.0648654053311, 3.05, !- X,Y,Z Vertex 3 {m}
  3.54533440203319, -14.0868850359907, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.25019337085056, 13.076329304153, 6.1, !- X,Y,Z Vertex 1 {m}
  -8.25019337085056, 13.076329304153, 0,  !- X,Y,Z Vertex 2 {m}
  -2.03670875505049, 13.2895371095971, 0, !- X,Y,Z Vertex 3 {m}
  -2.03670875505049, 13.2895371095971, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.03670875505049, 13.2895371095971, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.03670875505049, 13.2895371095971, 0, !- X,Y,Z Vertex 2 {m}
  -2.20772438353905, 30.1614147347887, 0, !- X,Y,Z Vertex 3 {m}
  -2.20772438353905, 30.1614147347887, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.20772438353905, 30.1614147347887, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.20772438353905, 30.1614147347887, 0, !- X,Y,Z Vertex 2 {m}
  -9.59784645491071, 30.06080262051, 0,   !- X,Y,Z Vertex 3 {m}
  -9.59784645491071, 30.06080262051, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.59784645491071, 30.06080262051, 6.1, !- X,Y,Z Vertex 1 {m}
  -9.59784645491071, 30.06080262051, 0,   !- X,Y,Z Vertex 2 {m}
  -9.42083903797876, 17.4723047587901, 0, !- X,Y,Z Vertex 3 {m}
  -9.42083903797876, 17.4723047587901, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.42083903797876, 17.4723047587901, 6.1, !- X,Y,Z Vertex 1 {m}
  -9.42083903797876, 17.4723047587901, 0, !- X,Y,Z Vertex 2 {m}
  -8.20144574494082, 17.4587408734393, 0, !- X,Y,Z Vertex 3 {m}
  -8.20144574494082, 17.4587408734393, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.20144574494082, 17.4587408734393, 6.1, !- X,Y,Z Vertex 1 {m}
  -8.20144574494082, 17.4587408734393, 0, !- X,Y,Z Vertex 2 {m}
  -8.25019337085056, 13.076329304153, 0,  !- X,Y,Z Vertex 3 {m}
  -8.25019337085056, 13.076329304153, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_6,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.20772438353905, 30.1614147347887, 0, !- X,Y,Z Vertex 1 {m}
  -2.03670875505049, 13.2895371095971, 0, !- X,Y,Z Vertex 2 {m}
  -8.25019337085056, 13.076329304153, 0,  !- X,Y,Z Vertex 3 {m}
  -8.20144574494082, 17.4587408734393, 0, !- X,Y,Z Vertex 4 {m}
  -9.42083903797876, 17.4723047587901, 0, !- X,Y,Z Vertex 5 {m}
  -9.59784645491071, 30.06080262051, 0;   !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_a1b5a6f2_7,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.59784645491071, 30.06080262051, 6.1, !- X,Y,Z Vertex 1 {m}
  -9.42083903797876, 17.4723047587901, 6.1, !- X,Y,Z Vertex 2 {m}
  -8.20144574494082, 17.4587408734393, 6.1, !- X,Y,Z Vertex 3 {m}
  -8.25019337085056, 13.076329304153, 6.1, !- X,Y,Z Vertex 4 {m}
  -2.03670875505049, 13.2895371095971, 6.1, !- X,Y,Z Vertex 5 {m}
  -2.20772438353905, 30.1614147347887, 6.1; !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shade_dae68776_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.931193559317, -33.2369369657172, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.931193559317, -33.2369369657172, 0, !- X,Y,Z Vertex 2 {m}
  -4.1586716687171, -33.0237174401751, 0, !- X,Y,Z Vertex 3 {m}
  -4.1586716687171, -33.0237174401751, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dae68776_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.1586716687171, -33.0237174401751, 6.1, !- X,Y,Z Vertex 1 {m}
  -4.1586716687171, -33.0237174401751, 0, !- X,Y,Z Vertex 2 {m}
  -4.49193464689556, -18.8337645702145, 0, !- X,Y,Z Vertex 3 {m}
  -4.49193464689556, -18.8337645702145, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dae68776_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.49193464689556, -18.8337645702145, 6.1, !- X,Y,Z Vertex 1 {m}
  -4.49193464689556, -18.8337645702145, 0, !- X,Y,Z Vertex 2 {m}
  -13.2674656840253, -18.9592889683159, 0, !- X,Y,Z Vertex 3 {m}
  -13.2674656840253, -18.9592889683159, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dae68776_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.2674656840253, -18.9592889683159, 6.1, !- X,Y,Z Vertex 1 {m}
  -13.2674656840253, -18.9592889683159, 0, !- X,Y,Z Vertex 2 {m}
  -12.931193559317, -33.2369369657172, 0, !- X,Y,Z Vertex 3 {m}
  -12.931193559317, -33.2369369657172, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dae68776_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.49193464689556, -18.8337645702145, 0, !- X,Y,Z Vertex 1 {m}
  -4.1586716687171, -33.0237174401751, 0, !- X,Y,Z Vertex 2 {m}
  -12.931193559317, -33.2369369657172, 0, !- X,Y,Z Vertex 3 {m}
  -13.2674656840253, -18.9592889683159, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dae68776_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.2674656840253, -18.9592889683159, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.931193559317, -33.2369369657172, 6.1, !- X,Y,Z Vertex 2 {m}
  -4.1586716687171, -33.0237174401751, 6.1, !- X,Y,Z Vertex 3 {m}
  -4.49193464689556, -18.8337645702145, 6.1; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcd40c18_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.0231874675146, -18.402166982222, 3.05, !- X,Y,Z Vertex 1 {m}
  -13.0231874675146, -18.402166982222, 0, !- X,Y,Z Vertex 2 {m}
  -5.14803605991698, -18.263638772331, 0, !- X,Y,Z Vertex 3 {m}
  -5.14803605991698, -18.263638772331, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcd40c18_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.14803605991698, -18.263638772331, 3.05, !- X,Y,Z Vertex 1 {m}
  -5.14803605991698, -18.263638772331, 0, !- X,Y,Z Vertex 2 {m}
  -5.22090039374639, -11.0227724654136, 0, !- X,Y,Z Vertex 3 {m}
  -5.22090039374639, -11.0227724654136, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcd40c18_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.22090039374639, -11.0227724654136, 3.05, !- X,Y,Z Vertex 1 {m}
  -5.22090039374639, -11.0227724654136, 0, !- X,Y,Z Vertex 2 {m}
  -13.1610708602921, -11.1854813170621, 0, !- X,Y,Z Vertex 3 {m}
  -13.1610708602921, -11.1854813170621, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcd40c18_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.1610708602921, -11.1854813170621, 3.05, !- X,Y,Z Vertex 1 {m}
  -13.1610708602921, -11.1854813170621, 0, !- X,Y,Z Vertex 2 {m}
  -13.0231874675146, -18.402166982222, 0, !- X,Y,Z Vertex 3 {m}
  -13.0231874675146, -18.402166982222, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcd40c18_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.22090039374639, -11.0227724654136, 0, !- X,Y,Z Vertex 1 {m}
  -5.14803605991698, -18.263638772331, 0, !- X,Y,Z Vertex 2 {m}
  -13.0231874675146, -18.402166982222, 0, !- X,Y,Z Vertex 3 {m}
  -13.1610708602921, -11.1854813170621, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcd40c18_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.1610708602921, -11.1854813170621, 3.05, !- X,Y,Z Vertex 1 {m}
  -13.0231874675146, -18.402166982222, 3.05, !- X,Y,Z Vertex 2 {m}
  -5.14803605991698, -18.263638772331, 3.05, !- X,Y,Z Vertex 3 {m}
  -5.22090039374639, -11.0227724654136, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df769c2d_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.771897389165, 7.21522169176693, 3.05, !- X,Y,Z Vertex 1 {m}
  24.771897389165, 7.21522169176693, 0,   !- X,Y,Z Vertex 2 {m}
  28.479993827244, 7.34246029503435, 0,   !- X,Y,Z Vertex 3 {m}
  28.479993827244, 7.34246029503435, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df769c2d_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.479993827244, 7.34246029503435, 3.05, !- X,Y,Z Vertex 1 {m}
  28.479993827244, 7.34246029503435, 0,   !- X,Y,Z Vertex 2 {m}
  28.3332514964685, 11.6189510776364, 0,  !- X,Y,Z Vertex 3 {m}
  28.3332514964685, 11.6189510776364, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df769c2d_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.3332514964685, 11.6189510776364, 3.05, !- X,Y,Z Vertex 1 {m}
  28.3332514964685, 11.6189510776364, 0,  !- X,Y,Z Vertex 2 {m}
  24.8146198398971, 11.4982137168717, 0,  !- X,Y,Z Vertex 3 {m}
  24.8146198398971, 11.4982137168717, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df769c2d_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.8146198398971, 11.4982137168717, 3.05, !- X,Y,Z Vertex 1 {m}
  24.8146198398971, 11.4982137168717, 0,  !- X,Y,Z Vertex 2 {m}
  24.771897389165, 7.21522169176693, 0,   !- X,Y,Z Vertex 3 {m}
  24.771897389165, 7.21522169176693, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df769c2d_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.3332514964685, 11.6189510776364, 0,  !- X,Y,Z Vertex 1 {m}
  28.479993827244, 7.34246029503435, 0,   !- X,Y,Z Vertex 2 {m}
  24.771897389165, 7.21522169176693, 0,   !- X,Y,Z Vertex 3 {m}
  24.8146198398971, 11.4982137168717, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df769c2d_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.8146198398971, 11.4982137168717, 3.05, !- X,Y,Z Vertex 1 {m}
  24.771897389165, 7.21522169176693, 3.05, !- X,Y,Z Vertex 2 {m}
  28.479993827244, 7.34246029503435, 3.05, !- X,Y,Z Vertex 3 {m}
  28.3332514964685, 11.6189510776364, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0041b1c_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.6256539107494, 4.82298261446656, 3.05, !- X,Y,Z Vertex 1 {m}
  -17.6256539107494, 4.82298261446656, 0, !- X,Y,Z Vertex 2 {m}
  -15.4080202695686, 4.82707223804571, 0, !- X,Y,Z Vertex 3 {m}
  -15.4080202695686, 4.82707223804571, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0041b1c_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.4080202695686, 4.82707223804571, 3.05, !- X,Y,Z Vertex 1 {m}
  -15.4080202695686, 4.82707223804571, 0, !- X,Y,Z Vertex 2 {m}
  -15.4273402154427, 7.90825105119369, 0, !- X,Y,Z Vertex 3 {m}
  -15.4273402154427, 7.90825105119369, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0041b1c_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.4273402154427, 7.90825105119369, 3.05, !- X,Y,Z Vertex 1 {m}
  -15.4273402154427, 7.90825105119369, 0, !- X,Y,Z Vertex 2 {m}
  -17.6310832386045, 7.91903919615253, 0, !- X,Y,Z Vertex 3 {m}
  -17.6310832386045, 7.91903919615253, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0041b1c_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.6310832386045, 7.91903919615253, 3.05, !- X,Y,Z Vertex 1 {m}
  -17.6310832386045, 7.91903919615253, 0, !- X,Y,Z Vertex 2 {m}
  -17.6256539107494, 4.82298261446656, 0, !- X,Y,Z Vertex 3 {m}
  -17.6256539107494, 4.82298261446656, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0041b1c_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.4273402154427, 7.90825105119369, 0, !- X,Y,Z Vertex 1 {m}
  -15.4080202695686, 4.82707223804571, 0, !- X,Y,Z Vertex 2 {m}
  -17.6256539107494, 4.82298261446656, 0, !- X,Y,Z Vertex 3 {m}
  -17.6310832386045, 7.91903919615253, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0041b1c_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.6310832386045, 7.91903919615253, 3.05, !- X,Y,Z Vertex 1 {m}
  -17.6256539107494, 4.82298261446656, 3.05, !- X,Y,Z Vertex 2 {m}
  -15.4080202695686, 4.82707223804571, 3.05, !- X,Y,Z Vertex 3 {m}
  -15.4273402154427, 7.90825105119369, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef08c574_0,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.6950320759072, 9.46541048433845, 3.05, !- X,Y,Z Vertex 1 {m}
  -13.6950320759072, 9.46541048433845, 0, !- X,Y,Z Vertex 2 {m}
  -11.7532364940664, 9.11440796404345, 0, !- X,Y,Z Vertex 3 {m}
  -11.7532364940664, 9.11440796404345, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef08c574_1,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.7532364940664, 9.11440796404345, 3.05, !- X,Y,Z Vertex 1 {m}
  -11.7532364940664, 9.11440796404345, 0, !- X,Y,Z Vertex 2 {m}
  -11.3028843250981, 11.9380815132064, 0, !- X,Y,Z Vertex 3 {m}
  -11.3028843250981, 11.9380815132064, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef08c574_2,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.3028843250981, 11.9380815132064, 3.05, !- X,Y,Z Vertex 1 {m}
  -11.3028843250981, 11.9380815132064, 0, !- X,Y,Z Vertex 2 {m}
  -13.2149243698629, 12.2613027974636, 0, !- X,Y,Z Vertex 3 {m}
  -13.2149243698629, 12.2613027974636, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef08c574_3,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.2149243698629, 12.2613027974636, 3.05, !- X,Y,Z Vertex 1 {m}
  -13.2149243698629, 12.2613027974636, 0, !- X,Y,Z Vertex 2 {m}
  -13.6950320759072, 9.46541048433845, 0, !- X,Y,Z Vertex 3 {m}
  -13.6950320759072, 9.46541048433845, 3.05; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef08c574_4,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.3028843250981, 11.9380815132064, 0, !- X,Y,Z Vertex 1 {m}
  -11.7532364940664, 9.11440796404345, 0, !- X,Y,Z Vertex 2 {m}
  -13.6950320759072, 9.46541048433845, 0, !- X,Y,Z Vertex 3 {m}
  -13.2149243698629, 12.2613027974636, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef08c574_5,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.2149243698629, 12.2613027974636, 3.05, !- X,Y,Z Vertex 1 {m}
  -13.6950320759072, 9.46541048433845, 3.05, !- X,Y,Z Vertex 2 {m}
  -11.7532364940664, 9.11440796404345, 3.05, !- X,Y,Z Vertex 3 {m}
  -11.3028843250981, 11.9380815132064, 3.05; !- X,Y,Z Vertex 4 {m}

Zone,
  Room_7_a720434d,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  6.1,                                    !- Ceiling Height {m}
  283.72625,                              !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  eastfacade_6e090c95,                    !- Name
  Wall,                                   !- Surface Type
  ExteriorWall,                           !- Construction Name
  Room_7_a720434d,                        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48513553806324, 3.62355083179721, 6.1, !- X,Y,Z Vertex 1 {m}
  8.48513553806324, 3.62355083179721, 0,  !- X,Y,Z Vertex 2 {m}
  8.48513553806324, 10.4435581631716, 0,  !- X,Y,Z Vertex 3 {m}
  8.48513553806324, 10.4435581631716, 6.1; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  eastfacade_6e090c95_Glz0,               !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  eastfacade_6e090c95,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.48513553806324, 4.28850154660621, 2.8, !- X,Y,Z Vertex 1 {m}
  8.48513553806324, 4.28850154660621, 0.8, !- X,Y,Z Vertex 2 {m}
  8.48513553806324, 6.36860378267539, 0.8, !- X,Y,Z Vertex 3 {m}
  8.48513553806324, 6.36860378267539, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  eastfacade_6e090c95_Glz1,               !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  eastfacade_6e090c95,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.48513553806324, 7.69850521229339, 2.8, !- X,Y,Z Vertex 1 {m}
  8.48513553806324, 7.69850521229339, 0.8, !- X,Y,Z Vertex 2 {m}
  8.48513553806324, 9.77860744836257, 0.8, !- X,Y,Z Vertex 3 {m}
  8.48513553806324, 9.77860744836257, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor_af1860b8,                         !- Name
  Floor,                                  !- Surface Type
  Floor_Residential,                      !- Construction Name
  Room_7_a720434d,                        !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48513553806324, 10.4435581631716, 0,  !- X,Y,Z Vertex 1 {m}
  8.48513553806324, 3.62355083179721, 0,  !- X,Y,Z Vertex 2 {m}
  1.66512820668888, 3.62355083179721, 0,  !- X,Y,Z Vertex 3 {m}
  1.66512820668888, 10.4435581631716, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  northfacade_8f87703e,                   !- Name
  Wall,                                   !- Surface Type
  ExteriorWall,                           !- Construction Name
  Room_7_a720434d,                        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48513553806324, 10.4435581631716, 6.1, !- X,Y,Z Vertex 1 {m}
  8.48513553806324, 10.4435581631716, 0,  !- X,Y,Z Vertex 2 {m}
  1.66512820668888, 10.4435581631716, 0,  !- X,Y,Z Vertex 3 {m}
  1.66512820668888, 10.4435581631716, 6.1; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  northfacade_8f87703e_Glz0,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  northfacade_8f87703e,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.82018482325424, 10.4435581631716, 2.8, !- X,Y,Z Vertex 1 {m}
  7.82018482325424, 10.4435581631716, 0.8, !- X,Y,Z Vertex 2 {m}
  5.74008258718506, 10.4435581631716, 0.8, !- X,Y,Z Vertex 3 {m}
  5.74008258718506, 10.4435581631716, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  northfacade_8f87703e_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  northfacade_8f87703e,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41018115756706, 10.4435581631716, 2.8, !- X,Y,Z Vertex 1 {m}
  4.41018115756706, 10.4435581631716, 0.8, !- X,Y,Z Vertex 2 {m}
  2.33007892149788, 10.4435581631716, 0.8, !- X,Y,Z Vertex 3 {m}
  2.33007892149788, 10.4435581631716, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RoofCeiling_a9c9999f,                   !- Name
  Roof,                                   !- Surface Type
  Ceiling_Residential,                    !- Construction Name
  Room_7_a720434d,                        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66512820668888, 10.4435581631716, 6.1, !- X,Y,Z Vertex 1 {m}
  1.66512820668888, 3.62355083179721, 6.1, !- X,Y,Z Vertex 2 {m}
  8.48513553806324, 3.62355083179721, 6.1, !- X,Y,Z Vertex 3 {m}
  8.48513553806324, 10.4435581631716, 6.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  southfacade_913ebff2,                   !- Name
  Wall,                                   !- Surface Type
  ExteriorWall,                           !- Construction Name
  Room_7_a720434d,                        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66512820668888, 3.62355083179721, 6.1, !- X,Y,Z Vertex 1 {m}
  1.66512820668888, 3.62355083179721, 0,  !- X,Y,Z Vertex 2 {m}
  8.48513553806324, 3.62355083179721, 0,  !- X,Y,Z Vertex 3 {m}
  8.48513553806324, 3.62355083179721, 6.1; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  southfacade_913ebff2_Glz0,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  southfacade_913ebff2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.33007892149788, 3.62355083179721, 2.8, !- X,Y,Z Vertex 1 {m}
  2.33007892149788, 3.62355083179721, 0.8, !- X,Y,Z Vertex 2 {m}
  4.41018115756706, 3.62355083179721, 0.8, !- X,Y,Z Vertex 3 {m}
  4.41018115756706, 3.62355083179721, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  southfacade_913ebff2_Glz1,              !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  southfacade_913ebff2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.74008258718506, 3.62355083179721, 2.8, !- X,Y,Z Vertex 1 {m}
  5.74008258718506, 3.62355083179721, 0.8, !- X,Y,Z Vertex 2 {m}
  7.82018482325424, 3.62355083179721, 0.8, !- X,Y,Z Vertex 3 {m}
  7.82018482325424, 3.62355083179721, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  westfacade_e0888834,                    !- Name
  Wall,                                   !- Surface Type
  ExteriorWall,                           !- Construction Name
  Room_7_a720434d,                        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66512820668888, 10.4435581631716, 6.1, !- X,Y,Z Vertex 1 {m}
  1.66512820668888, 10.4435581631716, 0,  !- X,Y,Z Vertex 2 {m}
  1.66512820668888, 3.62355083179721, 0,  !- X,Y,Z Vertex 3 {m}
  1.66512820668888, 3.62355083179721, 6.1; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  westfacade_e0888834_Glz0,               !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  westfacade_e0888834,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66512820668888, 9.77860744836257, 2.8, !- X,Y,Z Vertex 1 {m}
  1.66512820668888, 9.77860744836257, 0.8, !- X,Y,Z Vertex 2 {m}
  1.66512820668888, 7.69850521229339, 0.8, !- X,Y,Z Vertex 3 {m}
  1.66512820668888, 7.69850521229339, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  westfacade_e0888834_Glz1,               !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  westfacade_e0888834,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66512820668888, 6.36860378267539, 2.8, !- X,Y,Z Vertex 1 {m}
  1.66512820668888, 6.36860378267539, 0.8, !- X,Y,Z Vertex 2 {m}
  1.66512820668888, 4.28850154660621, 0.8, !- X,Y,Z Vertex 3 {m}
  1.66512820668888, 4.28850154660621, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_7_a720434d Thermostat,             !- Name
  Room_7_a720434d,                        !- Zone or ZoneList Name
  Room_7_a720434d Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_7_a720434d Thermostat Schedule,    !- Name
  Room_7_a720434d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_7_a720434d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ApartmentMidRise HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Room_7_a720434d,                        !- Zone Name
  Room_7_a720434d Equipment List,         !- Zone Conditioning Equipment List Name
  Room_7_a720434d Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Room_7_a720434d Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Room_7_a720434d Inlet Node List,        !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Room_7_a720434d Exhaust Node List,      !- Name
  Node 2;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Room_7_a720434d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 3,                                 !- Zone Supply Air Node Name
  Node 2,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  2019::MidriseApartment::Apartment_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  2019::MidriseApartment::Apartment_Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.35;                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Room_7_a720434d Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Room_7_a720434d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_7_a720434d,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2019::MidriseApartment::Apartment_Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorFinish,                         !- Name
  MediumRough,                            !- Roughness
  0.015875,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  109,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  1/2" Plywood,                           !- Name
  MediumRough,                            !- Roughness
  0.110949481002983,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AirGap,                                 !- Name
  MediumRough,                            !- Roughness
  0.176110287306323,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  ContExtInsulation,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  F04 Wall air space resistance,          !- Name
  MediumRough,                            !- Roughness
  0.00381000000276007,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  FacadeCladding,                         !- Name
  MediumRough,                            !- Roughness
  0.107427275256857,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  IntInsulation,                          !- Name
  MediumRough,                            !- Roughness
  2.06624916787889,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Ceiling_Residential,                    !- Name
  F04 Wall air space resistance,          !- Layer 1
  1/2 in. Gypsum Board;                   !- Layer 2

Construction,
  ExteriorWall,                           !- Name
  FacadeCladding,                         !- Layer 1
  AirGap,                                 !- Layer 2
  ContExtInsulation,                      !- Layer 3
  1/2" Plywood,                           !- Layer 4
  IntInsulation,                          !- Layer 5
  InteriorFinish;                         !- Layer 6

Construction,
  Floor_Residential,                      !- Name
  F04 Wall air space resistance,          !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_Default, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise APT_DHW_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  SHW Loop default_district_shw,          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHW Loop default_district_shw Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 5,                                 !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 4,                                 !- Plant Side Inlet Node Name
  Node 5,                                 !- Plant Side Outlet Node Name
  SHW Loop default_district_shw Supply Branches, !- Plant Side Branch List Name
  SHW Loop default_district_shw Supply Connector List, !- Plant Side Connector List Name
  Node 7,                                 !- Demand Side Inlet Node Name
  Node 8,                                 !- Demand Side Outlet Node Name
  SHW Loop default_district_shw Demand Branches, !- Demand Side Branch List Name
  SHW Loop default_district_shw Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SHW Loop default_district_shw,          !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SHW Loop default_district_shw Supply Branches, !- Name
  SHW Loop default_district_shw Supply Inlet Branch, !- Branch Name 1
  SHW Loop default_district_shw Supply Branch 1, !- Branch Name 2
  SHW Loop default_district_shw Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  SHW Loop default_district_shw Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop default_district_shw Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop default_district_shw Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop default_district_shw Supply Splitter, !- Name
  SHW Loop default_district_shw Supply Inlet Branch, !- Inlet Branch Name
  SHW Loop default_district_shw Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  SHW Loop default_district_shw Supply Mixer, !- Name
  SHW Loop default_district_shw Supply Outlet Branch, !- Outlet Branch Name
  SHW Loop default_district_shw Supply Branch 1; !- Inlet Branch Name 1

Branch,
  SHW Loop default_district_shw Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  SHW Pump1,                              !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  SHW Pump1,                              !- Name
  Node 4,                                 !- Inlet Node Name
  Node 10,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  SHW Loop default_district_shw Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  Service Hot Water District Heat,        !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

DistrictHeating,
  Service Hot Water District Heat,        !- Name
  Node 6,                                 !- Hot Water Inlet Node Name
  Node 11,                                !- Hot Water Outlet Node Name
  1000000;                                !- Nominal Capacity {W}

Branch,
  SHW Loop default_district_shw Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Supply Outlet Pipe, !- Component Name 1
  SHW Loop default_district_shw Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Supply Outlet Pipe, !- Name
  SHW Loop default_district_shw Supply Outlet Pipe Node, !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

BranchList,
  SHW Loop default_district_shw Demand Branches, !- Name
  SHW Loop default_district_shw Demand Inlet Branch, !- Branch Name 1
  SHW Loop default_district_shw Demand Branch 1, !- Branch Name 2
  SHW Loop default_district_shw Demand Bypass Branch, !- Branch Name 3
  SHW Loop default_district_shw Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  SHW Loop default_district_shw Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop default_district_shw Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop default_district_shw Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop default_district_shw Demand Splitter, !- Name
  SHW Loop default_district_shw Demand Inlet Branch, !- Inlet Branch Name
  SHW Loop default_district_shw Demand Branch 1, !- Outlet Branch Name 1
  SHW Loop default_district_shw Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  SHW Loop default_district_shw Demand Mixer, !- Name
  SHW Loop default_district_shw Demand Outlet Branch, !- Outlet Branch Name
  SHW Loop default_district_shw Demand Branch 1, !- Inlet Branch Name 1
  SHW Loop default_district_shw Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  SHW Loop default_district_shw Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Inlet Pipe, !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  SHW Loop default_district_shw Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Inlet Pipe, !- Name
  Node 7,                                 !- Inlet Node Name
  SHW Loop default_district_shw Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SHW Loop default_district_shw Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 9,                                 !- Inlet Node Name
  Node 12,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2019::MidriseApartment::Apartment_SHW..Room_7_a720434d; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2019::MidriseApartment::Apartment_SHW..Room_7_a720434d, !- Name
  General,                                !- End-Use Subcategory
  1.92843795285784e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Room_7_a720434d,                        !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Bypass Pipe, !- Component Name 1
  SHW Loop default_district_shw Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SHW Loop default_district_shw Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Bypass Pipe, !- Name
  SHW Loop default_district_shw Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SHW Loop default_district_shw Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SHW Loop default_district_shw Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Outlet Pipe, !- Component Name 1
  SHW Loop default_district_shw Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Outlet Pipe, !- Name
  SHW Loop default_district_shw Demand Outlet Pipe Node, !- Inlet Node Name
  Node 8;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SHW Loop default_district_shw Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHW Loop default_district_shw Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SHW Loop default_district_shw Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SHW Loop default_district_shw Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SHW Loop default_district_shw Heating Equipment List, !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  Service Hot Water District Heat;        !- Equipment Name 1

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  15,                                     !- Annual Average Outdoor Air Temperature {C}
  4;                                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Clg .4% Condns DP=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Clg .4% Condns Enth=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  55300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  12,                                     !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -12.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP April .4% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.426,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP April .4% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.426,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP August .4% Condns WB=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.355,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP December .4% Condns DB=>MCWB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.7,                                   !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.409,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP December .4% Condns WB=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.5,                                   !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.409,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP February .4% Condns DB=>MCWB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.548,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP February .4% Condns WB=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.548,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP January .4% Condns DB=>MCWB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  13.7,                                   !- Maximum Dry-Bulb Temperature {C}
  4.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP January .4% Condns WB=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.8,                                   !- Maximum Dry-Bulb Temperature {C}
  4.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.507,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP July .4% Condns WB=>MCDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.507,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP June .4% Condns WB=>MCDB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP March .4% Condns DB=>MCWB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.546,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP March .4% Condns WB=>MCDB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16,                                     !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.546,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP May .4% Condns DB=>MCWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.373,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.396,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP May .4% Condns WB=>MCDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.373,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.396,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16,                                     !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.542,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP November .4% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  14.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.542,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.571,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP October .4% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.571,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.521,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-Tacoma Intl AP September .4% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.521,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

ZoneList,
  2019::MidriseApartment::Apartment,      !- Name
  Room_7_a720434d;                        !- Zone Name 1

Lights,
  2019::MidriseApartment::Apartment_Lighting, !- Name
  2019::MidriseApartment::Apartment,      !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  2019::MidriseApartment::Apartment_People, !- Name
  2019::MidriseApartment::Apartment,      !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

ElectricEquipment,
  2019::MidriseApartment::Apartment_Electric, !- Name
  2019::MidriseApartment::Apartment,      !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.66999354514752,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  2019::MidriseApartment::Apartment_Infiltration, !- Name
  2019::MidriseApartment::Apartment,      !- Zone or ZoneList Name
  ApartmentMidRise INF_APT_SCH,           !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  60C Hot Water,                          !- Schedule Name
  Node 5;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

  Daylighting:Controls,
  Run1,     		   !- Name
  Room_7_a720434d,               !- Zone Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Continuous,              !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Point1,              !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Point1,              !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Zone Controlled by Reference Point 1
  500.;                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting:ReferencePoint,
  Point1,              !- Name
  Room_7_a720434d,               !- Zone Name
  16.639777,                !- X-Coordinate of Reference Point {m}
  23.060834,                !- Y-Coordinate of Reference Point {m}
  3;                !- Z-Coordinate of Reference Point {m}