<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930
  2022-02-08
  10:10:09
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.6.0-4b123cf80f, YMD=2022.02.08 10:10</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</b></p>
<p>Simulation Timestamp: <b>2022-02-08
  10:10:09</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      102.28</td>
    <td align="right">     1099.45</td>
    <td align="right">     1099.45</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      102.28</td>
    <td align="right">     1099.45</td>
    <td align="right">     1099.45</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      361.26</td>
    <td align="right">     3883.49</td>
    <td align="right">     3883.49</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      361.26</td>
    <td align="right">     3883.49</td>
    <td align="right">     3883.49</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">       93.03</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">       93.03</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       12.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       87.62</td>
    <td align="right">       63.75</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">       12.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">       12.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.93</td>
    <td align="right">      941.93</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      148.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.93</td>
    <td align="right">      941.93</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.93</td>
    <td align="right">      941.93</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      148.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.93</td>
    <td align="right">      941.93</td>
    <td align="right">        0.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      13.822</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      13.822</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      13.822</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      13.822</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       63.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       63.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       63.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2988.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.6.0-4b123cf80f, YMD=2022.02.08 10:10</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      117.70</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      117.70</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       23.54</td>
    <td align="right">        5.75</td>
    <td align="right">        6.02</td>
    <td align="right">        5.75</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      117.70</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      117.70</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
    <td align="right">       28.73</td>
    <td align="right">       30.12</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       23.54</td>
    <td align="right">        5.75</td>
    <td align="right">        6.02</td>
    <td align="right">        5.75</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">       93.03</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">       93.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      283.73</td>
    <td align="right">        1.00</td>
    <td align="right">      117.70</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
    <td align="right">       23.54</td>
    <td align="right">      6.4583</td>
    <td align="right">       35.32</td>
    <td align="right">      6.6700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       93.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      283.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.70</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
    <td align="right">       23.54</td>
    <td align="right">      6.4583</td>
    <td align="right">       35.32</td>
    <td align="right">      6.6700</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">       93.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      283.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      117.70</td>
    <td align="right">        0.00</td>
    <td align="right">       23.54</td>
    <td align="right">       23.54</td>
    <td align="right">      6.4583</td>
    <td align="right">       35.32</td>
    <td align="right">      6.6700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">       93.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">GENERAL</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">      6.4583</td>
    <td align="right">       35.32</td>
    <td align="right">      6.6700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       93.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.4583</td>
    <td align="right">       17.66</td>
    <td align="right">      6.6700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">       93.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.4583</td>
    <td align="right">       17.66</td>
    <td align="right">      6.6700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">       93.03</td>
    <td align="right">       93.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       35.32</td>
    <td align="right">      6.6700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       93.03</td>
    <td align="right">       93.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-18:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">24-AUG-14:30</td>
    <td align="right">19-FEB-06:10</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7476.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2171.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       91.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      620.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      712.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2171.12</td>
    <td align="right">     7476.42</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7476.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2171.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       91.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">      620.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      316.61</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       40.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       43.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">      316.61</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3403.50</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      438.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      470.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.43</td>
    <td align="right">     3403.50</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3403.50</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      438.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      470.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.43</td>
    <td align="right">     3403.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">     8125.39</td>
    <td align="right">    0.151888</td>
    <td align="right">     2171.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000463</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.164225</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE HOT WATER DISTRICT HEAT</td>
    <td align="right">       80.95</td>
    <td align="right">  1000000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SHADE_3719B137_0</td>
    <td align="right">SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_3719B137_0</td>
    <td align="right">Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_3719B137_1</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_3719B137_1</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_3719B137_2</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_3719B137_2</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_3719B137_3</td>
    <td align="right">SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_3719B137_3</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_3719B137_4</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_3719B137_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_3719B137_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_499BCB2A_0</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_5 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_499BCB2A_0</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_A421757D_0 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_499BCB2A_1</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_499BCB2A_1</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_499BCB2A_2</td>
    <td align="right">SHADE_A421757D_0 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_499BCB2A_2</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_499BCB2A_3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_499BCB2A_4</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_A421757D_0 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_499BCB2A_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_A421757D_0 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_499BCB2A_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_A421757D_0 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_0</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_0</td>
    <td align="right">Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_1</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_1</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_10</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_10</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_11</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_11</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_12</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_12</td>
    <td align="right">Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_13</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_13</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_14</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_2</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_2</td>
    <td align="right">Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_3</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_4 | SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_4</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_4</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_5</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_5</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_6</td>
    <td align="right">SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_6</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | SHADE_F88903D7_2 | SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_7</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | SHADE_F88903D7_2 | SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_7</td>
    <td align="right">Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_8</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_8</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_5895E0E9_9</td>
    <td align="right">Mir-SHADE_3719B137_0 | SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_5895E0E9_9</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A2477975_0</td>
    <td align="right">SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A2477975_0</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A2477975_1</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A2477975_1</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A2477975_2</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A2477975_2</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A2477975_3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A2477975_3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A2477975_4</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A2477975_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A2477975_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_13 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_0</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_0</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | Mir-SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_1</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_1</td>
    <td align="right">Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_2</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_2</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_3</td>
    <td align="right">Mir-SHADE_A421757D_0 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_4</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_4</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_5</td>
    <td align="right">SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_5</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_6</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_7 | Mir-SHADE_A421757D_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_6</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_A421757D_7</td>
    <td align="right">Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | SHADE_A421757D_6 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_A421757D_7</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_8 | SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_BCB044B6_0</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | SHADE_A421757D_5 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | ZONE1_FB552714..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_0</td>
    <td align="right">Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_BCB044B6_1</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_1</td>
    <td align="right">Mir-SHADE_A421757D_0 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_BCB044B6_2</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | ZONE1_FB552714..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_2</td>
    <td align="right">Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_BCB044B6_3</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_3</td>
    <td align="right">Mir-SHADE_A421757D_0 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_4</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | SHADE_A421757D_5 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | SHADE_F88903D7_4 | SHADE_F88903D7_5 | SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_5</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | SHADE_A421757D_3 | SHADE_A421757D_4 | SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_6</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | SHADE_A421757D_3 | SHADE_A421757D_4 | SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_BCB044B6_7</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | SHADE_A421757D_3 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | SHADE_A421757D_5 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | SHADE_A421757D_7 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | SHADE_F88903D7_4 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE1 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_D194ACC6_0</td>
    <td align="right">SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_D194ACC6_0</td>
    <td align="right">SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | SHADE_A2477975_1 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | SHADE_A421757D_1 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_D194ACC6_1</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_D194ACC6_1</td>
    <td align="right">SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_6 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_D194ACC6_2</td>
    <td align="right">SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_D194ACC6_2</td>
    <td align="right">SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_D194ACC6_3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_D194ACC6_3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_D194ACC6_4</td>
    <td align="right">SHADE_3719B137_0 | SHADE_3719B137_1 | Mir-SHADE_3719B137_1 | Mir-SHADE_3719B137_2 | Mir-SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | SHADE_A2477975_0 | Mir-SHADE_A2477975_0 | SHADE_A2477975_1 | SHADE_A2477975_2 | Mir-SHADE_A2477975_2 | Mir-SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | Mir-SHADE_D194ACC6_2 | Mir-SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE2 | ZONE1_FB552714..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_D194ACC6_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_D194ACC6_5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_13 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | SHADE_F88903D7_0 | SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_0</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_0</td>
    <td align="right">Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_1</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_1</td>
    <td align="right">SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_2</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_2</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_3</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_3</td>
    <td align="right">Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_4</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_4</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_5</td>
    <td align="right">Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_0 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_5</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_6</td>
    <td align="right">Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_6</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">SHADE_F88903D7_7</td>
    <td align="right">Mir-SHADE_A421757D_0 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_7</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADE_F88903D7_8</td>
    <td align="right">Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | SHADE_5895E0E9_10 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | Mir-SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | SHADE_5895E0E9_8 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | Mir-SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | SHADE_F88903D7_2 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_5 | SHADE_F88903D7_6 | Mir-SHADE_F88903D7_6 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 | ZONE1_FB552714..FACE3 | ZONE1_FB552714..FACE4 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1</td>
    <td align="right">Mir-SHADE_A421757D_0 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2</td>
    <td align="right">Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_2 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3</td>
    <td align="right">SHADE_3719B137_0 | Mir-SHADE_3719B137_0 | Mir-SHADE_3719B137_1 | SHADE_3719B137_2 | Mir-SHADE_3719B137_2 | SHADE_3719B137_3 | Mir-SHADE_3719B137_5 | Mir-SHADE_499BCB2A_0 | SHADE_499BCB2A_1 | Mir-SHADE_499BCB2A_3 | Mir-SHADE_499BCB2A_5 | SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A2477975_0 | Mir-SHADE_A2477975_1 | SHADE_A2477975_2 | SHADE_A2477975_3 | Mir-SHADE_A2477975_5 | Mir-SHADE_D194ACC6_0 | Mir-SHADE_D194ACC6_1 | SHADE_D194ACC6_2 | SHADE_D194ACC6_3 | Mir-SHADE_D194ACC6_5 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4</td>
    <td align="right">Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE5</td>
    <td align="right">SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_0 | Mir-SHADE_5895E0E9_1 | Mir-SHADE_5895E0E9_10 | SHADE_5895E0E9_11 | SHADE_5895E0E9_12 | SHADE_5895E0E9_13 | Mir-SHADE_5895E0E9_15 | SHADE_5895E0E9_2 | Mir-SHADE_5895E0E9_3 | Mir-SHADE_5895E0E9_4 | Mir-SHADE_5895E0E9_5 | Mir-SHADE_5895E0E9_6 | SHADE_5895E0E9_7 | Mir-SHADE_5895E0E9_8 | SHADE_5895E0E9_9 | Mir-SHADE_A421757D_0 | SHADE_A421757D_1 | Mir-SHADE_A421757D_1 | SHADE_A421757D_2 | Mir-SHADE_A421757D_3 | SHADE_A421757D_4 | Mir-SHADE_A421757D_5 | Mir-SHADE_A421757D_6 | Mir-SHADE_A421757D_7 | Mir-SHADE_A421757D_9 | SHADE_BCB044B6_0 | Mir-SHADE_BCB044B6_0 | SHADE_BCB044B6_1 | SHADE_BCB044B6_2 | Mir-SHADE_BCB044B6_2 | SHADE_BCB044B6_3 | Mir-SHADE_BCB044B6_4 | Mir-SHADE_BCB044B6_5 | Mir-SHADE_BCB044B6_6 | Mir-SHADE_BCB044B6_8 | SHADE_F88903D7_0 | Mir-SHADE_F88903D7_1 | Mir-SHADE_F88903D7_2 | SHADE_F88903D7_3 | Mir-SHADE_F88903D7_3 | Mir-SHADE_F88903D7_4 | SHADE_F88903D7_5 | Mir-SHADE_F88903D7_5 | Mir-SHADE_F88903D7_6 | SHADE_F88903D7_7 | Mir-SHADE_F88903D7_7 | Mir-SHADE_F88903D7_9 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0 | ZONE1_FB552714..FACE1_GLZ1 | ZONE1_FB552714..FACE1_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0 | ZONE1_FB552714..FACE2_GLZ1 | ZONE1_FB552714..FACE2_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0 | ZONE1_FB552714..FACE3_GLZ1 | ZONE1_FB552714..FACE3_GLZ2 |</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0 | ZONE1_FB552714..FACE4_GLZ1 | ZONE1_FB552714..FACE4_GLZ2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.6</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.55</td>
    <td align="right">5.34</td>
    <td align="right">4.73</td>
    <td align="right">5.26</td>
    <td align="right">8.24</td>
    <td align="right">11.59</td>
    <td align="right">14.73</td>
    <td align="right">17.01</td>
    <td align="right">17.68</td>
    <td align="right">16.61</td>
    <td align="right">14.03</td>
    <td align="right">10.78</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
    <td align="right">47.47</td>
    <td align="right">-122.32</td>
    <td align="right">-8.00</td>
    <td align="right">122.00</td>
    <td align="right">99868</td>
    <td align="right">1.1870</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">12.60</td>
    <td align="right">4.00</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">90.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExteriorWithReflectionsFromExteriorSurfaces</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>ShadingProperty Reflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ShadingProperty Reflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Surface Name</td>
    <td align="right">Shading Type</td>
    <td align="right">Diffuse Solar Reflectance</td>
    <td align="right">Diffuse Visible Reflectance</td>
    <td align="right">Surface Glazing Fraction</td>
    <td align="right">Surface Glazing Contruction</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SHADE_3719B137_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Mir-SHADE_3719B137_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SHADE_3719B137_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Mir-SHADE_3719B137_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SHADE_3719B137_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Mir-SHADE_3719B137_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SHADE_3719B137_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Mir-SHADE_3719B137_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SHADE_3719B137_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Mir-SHADE_3719B137_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SHADE_3719B137_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Mir-SHADE_3719B137_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">SHADE_499BCB2A_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Mir-SHADE_499BCB2A_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">SHADE_499BCB2A_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Mir-SHADE_499BCB2A_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">SHADE_499BCB2A_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Mir-SHADE_499BCB2A_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">SHADE_499BCB2A_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Mir-SHADE_499BCB2A_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SHADE_499BCB2A_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Mir-SHADE_499BCB2A_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SHADE_499BCB2A_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Mir-SHADE_499BCB2A_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">SHADE_5895E0E9_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Mir-SHADE_5895E0E9_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">SHADE_5895E0E9_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Mir-SHADE_5895E0E9_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">SHADE_5895E0E9_10</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Mir-SHADE_5895E0E9_10</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SHADE_5895E0E9_11</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Mir-SHADE_5895E0E9_11</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SHADE_5895E0E9_12</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Mir-SHADE_5895E0E9_12</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SHADE_5895E0E9_13</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Mir-SHADE_5895E0E9_13</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SHADE_5895E0E9_14</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Mir-SHADE_5895E0E9_14</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SHADE_5895E0E9_15</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Mir-SHADE_5895E0E9_15</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SHADE_5895E0E9_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Mir-SHADE_5895E0E9_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SHADE_5895E0E9_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Mir-SHADE_5895E0E9_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">SHADE_5895E0E9_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Mir-SHADE_5895E0E9_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">SHADE_5895E0E9_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Mir-SHADE_5895E0E9_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">SHADE_5895E0E9_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Mir-SHADE_5895E0E9_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">SHADE_5895E0E9_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Mir-SHADE_5895E0E9_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">SHADE_5895E0E9_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Mir-SHADE_5895E0E9_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">SHADE_5895E0E9_9</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Mir-SHADE_5895E0E9_9</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">SHADE_A2477975_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Mir-SHADE_A2477975_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">SHADE_A2477975_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Mir-SHADE_A2477975_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">SHADE_A2477975_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Mir-SHADE_A2477975_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">SHADE_A2477975_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Mir-SHADE_A2477975_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">SHADE_A2477975_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Mir-SHADE_A2477975_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">SHADE_A2477975_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Mir-SHADE_A2477975_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">SHADE_A421757D_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Mir-SHADE_A421757D_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">SHADE_A421757D_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Mir-SHADE_A421757D_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">SHADE_A421757D_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Mir-SHADE_A421757D_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">SHADE_A421757D_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Mir-SHADE_A421757D_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">SHADE_A421757D_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Mir-SHADE_A421757D_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">SHADE_A421757D_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Mir-SHADE_A421757D_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">SHADE_A421757D_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Mir-SHADE_A421757D_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">SHADE_A421757D_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Mir-SHADE_A421757D_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">SHADE_A421757D_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Mir-SHADE_A421757D_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">SHADE_A421757D_9</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Mir-SHADE_A421757D_9</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">SHADE_BCB044B6_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Mir-SHADE_BCB044B6_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">SHADE_BCB044B6_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Mir-SHADE_BCB044B6_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">SHADE_BCB044B6_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Mir-SHADE_BCB044B6_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">SHADE_BCB044B6_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Mir-SHADE_BCB044B6_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">SHADE_BCB044B6_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Mir-SHADE_BCB044B6_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">SHADE_BCB044B6_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Mir-SHADE_BCB044B6_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">SHADE_BCB044B6_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Mir-SHADE_BCB044B6_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">SHADE_BCB044B6_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Mir-SHADE_BCB044B6_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">SHADE_BCB044B6_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Mir-SHADE_BCB044B6_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">SHADE_D194ACC6_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Mir-SHADE_D194ACC6_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">SHADE_D194ACC6_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Mir-SHADE_D194ACC6_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">SHADE_D194ACC6_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Mir-SHADE_D194ACC6_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">SHADE_D194ACC6_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Mir-SHADE_D194ACC6_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">SHADE_D194ACC6_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Mir-SHADE_D194ACC6_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">SHADE_D194ACC6_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Mir-SHADE_D194ACC6_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">SHADE_F88903D7_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Mir-SHADE_F88903D7_0</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">SHADE_F88903D7_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Mir-SHADE_F88903D7_1</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">SHADE_F88903D7_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Mir-SHADE_F88903D7_2</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">SHADE_F88903D7_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Mir-SHADE_F88903D7_3</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">SHADE_F88903D7_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Mir-SHADE_F88903D7_4</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">SHADE_F88903D7_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Mir-SHADE_F88903D7_5</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">SHADE_F88903D7_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Mir-SHADE_F88903D7_6</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">SHADE_F88903D7_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Mir-SHADE_F88903D7_7</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">SHADE_F88903D7_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Mir-SHADE_F88903D7_8</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">SHADE_F88903D7_9</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Mir-SHADE_F88903D7_9</td>
    <td align="right">Detached Shading:Building</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">138</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">18</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.24</td>
    <td align="right">-5.97</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.47</td>
    <td align="right">8.95</td>
    <td align="right">-10.91</td>
    <td align="right">-1.03</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">283.73</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">93.03</td>
    <td align="right">117.70</td>
    <td align="right">94.16</td>
    <td align="right">23.54</td>
    <td align="right">6</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">93.03</td>
    <td align="right">2.6</td>
    <td align="right">35.324</td>
    <td align="right">2.831E-002</td>
    <td align="right">6.458</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.128</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714 2019::MIDRISEAPARTMENT::APARTMENT_PEOPLE 1</td>
    <td align="right">APARTMENTMIDRISE OCC_APT_SCH</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">93.03</td>
    <td align="right">2.6</td>
    <td align="right">2.6</td>
    <td align="right">2.831E-002</td>
    <td align="right">35.324</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">APARTMENTMIDRISE ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714 2019::MIDRISEAPARTMENT::APARTMENT_LIGHTING 1</td>
    <td align="right">APARTMENTMIDRISE LTG_APT_SCH</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">93.03</td>
    <td align="right">2.6</td>
    <td align="right">600.787</td>
    <td align="right">6.458</td>
    <td align="right">228.137</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.799</td>
    <td align="right">108.776</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714 2019::MIDRISEAPARTMENT::APARTMENT_ELECTRIC 1</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">93.03</td>
    <td align="right">2.6</td>
    <td align="right">620.476</td>
    <td align="right">6.670</td>
    <td align="right">235.613</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Electric Equipment</td>
    <td align="right">235.781</td>
    <td align="right">620.476</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">12</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714 ZONE1_FB552714_INFILTRATION</td>
    <td align="right">APARTMENTMIDRISE INF_APT_SCH</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">93.03</td>
    <td align="right">2.6</td>
    <td align="right">0.124</td>
    <td align="right">1.337E-003</td>
    <td align="right">5.900E-004</td>
    <td align="right">1.578</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE1_FB552714</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE1_FB552714</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">MonthAndDay</td>
    <td align="right">Zone Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE1_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE2_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE3_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ1</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714..FACE4_GLZ2</td>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">Cooling</td>
    <td align="right">1664.03595</td>
    <td align="right">1913.64134</td>
    <td align="right">0.13208</td>
    <td align="right">0.15189</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">29.29600</td>
    <td align="right">8.82133E-003</td>
    <td align="right">93.02500</td>
    <td align="right">2.63345</td>
    <td align="right">2.75845E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">Heating</td>
    <td align="right">5808.80055</td>
    <td align="right">7261.00068</td>
    <td align="right">0.26209</td>
    <td align="right">0.32761</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">-4.20000</td>
    <td align="right">2.69032E-003</td>
    <td align="right">93.02500</td>
    <td align="right">2.63345</td>
    <td align="right">2.75845E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE1_FB552714 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE1_FB552714 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Sensible Heating Capacity [W]</td>
    <td align="right">8125.38616</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE1_FB552714 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.15189</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">ZONE1_FB552714 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">Design Size Maximum Total Cooling Capacity [W]</td>
    <td align="right">2171.12352</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.85688E-006</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHW LOOP DEFAULT_DISTRICT_SHW</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.62825E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.85688E-006</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHW PUMP1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.16422</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DistrictHeating</td>
    <td align="right">SERVICE HOT WATER DISTRICT HEAT</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">80.94622</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DistrictHeating</td>
    <td align="right">SERVICE HOT WATER DISTRICT HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1000000.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5165055225E-015</td>
    <td align="right">2.4368770162E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5227682835E-003</td>
    <td align="right">9.4621306411E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      122.12</td>
    <td align="right">       59.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      29.40</td>
    <td align="right">      10.40</td>
    <td align="right">      18.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     350.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      20.80</td>
    <td align="right">      10.40</td>
    <td align="right">      15.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     350.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.20</td>
    <td align="right">      10.40</td>
    <td align="right">   54700.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.20</td>
    <td align="right">     350.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      27.90</td>
    <td align="right">      10.40</td>
    <td align="right">      19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.20</td>
    <td align="right">     350.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -4.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.30</td>
    <td align="right">      20.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">       5.60</td>
    <td align="right">       0.00</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.10</td>
    <td align="right">      20.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">      -0.40</td>
    <td align="right">       0.00</td>
    <td align="right">     -13.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.30</td>
    <td align="right">      20.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Reference</td>
    <td align="right">USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3</td>
  </tr>
  <tr>
    <td align="right">Site:Location</td>
    <td align="right"> Seattle Seattle Tacoma Intl A WA USA</td>
  </tr>
  <tr>
    <td align="right">Latitude</td>
    <td align="right">{N 47&deg; 28'}</td>
  </tr>
  <tr>
    <td align="right">Longitude</td>
    <td align="right">{W 122&deg; 19'}</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">{GMT -8.0 Hours}</td>
  </tr>
  <tr>
    <td align="right">Elevation (m) above sea level</td>
    <td align="right">   122</td>
  </tr>
  <tr>
    <td align="right">Standard Pressure at Elevation</td>
    <td align="right"> 99868Pa</td>
  </tr>
  <tr>
    <td align="right">Data Source</td>
    <td align="right">TMY3</td>
  </tr>
  <tr>
    <td align="right">WMO Station</td>
    <td align="right">727930</td>
  </tr>
  <tr>
    <td align="right">Weather File Design Conditions</td>
    <td align="right">Climate Design Data 2009 ASHRAE Handbook</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99.6% (C)</td>
    <td align="right">-4.2&deg;</td>
  </tr>
  <tr>
    <td align="right">Heating Design Temperature 99% (C)</td>
    <td align="right">-1.6&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 0.4% (C)</td>
    <td align="right">29.4&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 1% (C)</td>
    <td align="right">27.4&deg;</td>
  </tr>
  <tr>
    <td align="right">Cooling Design Temperature 2% (C)</td>
    <td align="right">25.5&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Temperature (C)</td>
    <td align="right">  31.8&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dry Bulb Occurs on</td>
    <td align="right"> Aug 10</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Temperature (C)</td>
    <td align="right">  -5.6&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dry Bulb Occurs on</td>
    <td align="right"> Feb 19</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Temperature (C)</td>
    <td align="right">  16.4&deg;</td>
  </tr>
  <tr>
    <td align="right">Maximum Dew Point Occurs on</td>
    <td align="right"> Aug 30</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Temperature (C)</td>
    <td align="right"> -13.3&deg;</td>
  </tr>
  <tr>
    <td align="right">Minimum Dew Point Occurs on</td>
    <td align="right"> Mar 25</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009  Cooling Degree-Days (base 10&deg;C)</td>
    <td align="right">1130</td>
  </tr>
  <tr>
    <td align="right">Weather File Cooling Degree-Days (base 10&deg;C)</td>
    <td align="right">1060</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Handbook 2009 Heating Degree-Days (base 18.3&deg;C)</td>
    <td align="right">2627</td>
  </tr>
  <tr>
    <td align="right">Weather File Heating Degree-Days (base 18&deg;C)</td>
    <td align="right">2543</td>
  </tr>
  <tr>
    <td align="right">Köppen Classification</td>
    <td align="right">Cfb</td>
  </tr>
  <tr>
    <td align="right">Köppen Description</td>
    <td align="right">Marine west coastal (warm summer, mild winter, rain all year, lat. 35-60&deg;N)</td>
  </tr>
  <tr>
    <td align="right">Köppen Recommendation</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Climate Zone</td>
    <td align="right">4A</td>
  </tr>
  <tr>
    <td align="right">ASHRAE Description</td>
    <td align="right">Mixed-Humid</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1</td>
    <td align="right">EXTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.199</td>
    <td align="right">      0.205</td>
    <td align="right">      28.73</td>
    <td align="right">      22.99</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2</td>
    <td align="right">EXTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.199</td>
    <td align="right">      0.205</td>
    <td align="right">      30.12</td>
    <td align="right">      24.09</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3</td>
    <td align="right">EXTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.199</td>
    <td align="right">      0.205</td>
    <td align="right">      28.73</td>
    <td align="right">      22.99</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4</td>
    <td align="right">EXTERIORWALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.199</td>
    <td align="right">      0.205</td>
    <td align="right">      30.12</td>
    <td align="right">      24.09</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE0</td>
    <td align="right">FLOOR_RESIDENTIAL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.166</td>
    <td align="right">      3.336</td>
    <td align="right">      93.03</td>
    <td align="right">      93.03</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE5</td>
    <td align="right">TYPICAL WOOD JOIST ATTIC FLOOR-R48</td>
    <td align="right">       0.30</td>
    <td align="right">      0.117</td>
    <td align="right">      0.119</td>
    <td align="right">      93.03</td>
    <td align="right">      93.03</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1_GLZ1</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1_GLZ2</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE1</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2_GLZ1</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2_GLZ2</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3_GLZ1</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3_GLZ2</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4_GLZ1</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4_GLZ2</td>
    <td align="right">NGLASS_90ECAC80</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       2.01</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE1_FB552714..FACE4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.54</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.75</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.79</td>
    <td align="right">      2.273</td>
    <td align="right">      0.251</td>
    <td align="right">      0.632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE1_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE2_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.87</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.44</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.64</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.41</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.03</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE3_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.47</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4_GLZ0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4_GLZ1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714..FACE4_GLZ2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.35</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714 2019::MIDRISEAPARTMENT::APARTMENT_LIGHTING 1</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.4583</td>
    <td align="right">      93.03</td>
    <td align="right">     600.79</td>
    <td align="right">General</td>
    <td align="right">APARTMENTMIDRISE LTG_APT_SCH</td>
    <td align="right">      10.10</td>
    <td align="right">     134.28</td>
    <td align="right">       8.36</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.94</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.4583</td>
    <td align="right">      93.03</td>
    <td align="right">     600.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.94</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714_SPACE_DAYLIGHTING</td>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">ZONE1_FB552714 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     600.79</td>
    <td align="right">     600.79</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SHW PUMP1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000004</td>
    <td align="right">       0.16</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">    1664.04</td>
    <td align="right">    1913.64</td>
    <td align="right">      20.57</td>
    <td align="right">      0.132</td>
    <td align="right">      0.152</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">      24.40</td>
    <td align="right">      24.40</td>
    <td align="right">    0.00868</td>
    <td align="right">      29.30</td>
    <td align="right">    0.00882</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">    5808.80</td>
    <td align="right">    7261.00</td>
    <td align="right">      78.05</td>
    <td align="right">      0.262</td>
    <td align="right">      0.328</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      21.70</td>
    <td align="right">      21.69</td>
    <td align="right">    0.00624</td>
    <td align="right">      -4.20</td>
    <td align="right">    0.00269</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">    3152.50</td>
    <td align="right">    8443.17</td>
    <td align="right">    2988.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3152.50</td>
    <td align="right">    8443.17</td>
    <td align="right">    2988.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">       1.80</td>
    <td align="right">       2.63</td>
    <td align="right">     283.73</td>
    <td align="right">      0.372</td>
    <td align="right">      1.639</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">       1.80</td>
    <td align="right">       2.63</td>
    <td align="right">     283.73</td>
    <td align="right">      0.347</td>
    <td align="right">      0.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       2.63</td>
    <td align="right">     283.73</td>
    <td align="right">      93.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.80</td>
    <td align="right">       2.63</td>
    <td align="right">     283.73</td>
    <td align="right">      93.03</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">  910327.87</td>
    <td align="right">       0.00</td>
    <td align="right">  910327.87</td>
    <td align="right"> 4013859.14</td>
    <td align="right"> 4924187.01</td>
    <td align="right">  869904.68</td>
    <td align="right">       0.00</td>
    <td align="right">    8649.50</td>
    <td align="right">     110.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  910327.87</td>
    <td align="right">       0.00</td>
    <td align="right">  910327.87</td>
    <td align="right"> 4013859.14</td>
    <td align="right"> 4924187.01</td>
    <td align="right">  869904.68</td>
    <td align="right">       0.00</td>
    <td align="right">    8649.50</td>
    <td align="right">     110.50</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">     0.0289</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0289</td>
    <td align="right">     0.1273</td>
    <td align="right">     0.1561</td>
    <td align="right">     0.0276</td>
    <td align="right">       0.00</td>
    <td align="right">    8649.50</td>
    <td align="right">     110.50</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.0289</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0289</td>
    <td align="right">     0.1273</td>
    <td align="right">     0.1561</td>
    <td align="right">     0.0276</td>
    <td align="right">       0.00</td>
    <td align="right">    8649.50</td>
    <td align="right">     110.50</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         138</td>
    <td align="right">         138</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         328</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         199</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         597</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         108</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         110</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      13.82</td>
    <td align="right">     242.58</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.26</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE1_FB552714</td>
    <td align="right">      13.82</td>
    <td align="right">     242.58</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.26</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">      13.82</td>
    <td align="right">     242.58</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.26</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       0.94</td>
    <td align="right">       4.08</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     108.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE1_FB552714</td>
    <td align="right">       0.94</td>
    <td align="right">       4.08</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     108.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.94</td>
    <td align="right">       4.08</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     108.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       0.94</td>
    <td align="right">       4.08</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     108.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE1_FB552714</td>
    <td align="right">       0.94</td>
    <td align="right">       4.08</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     108.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.94</td>
    <td align="right">       4.08</td>
    <td align="right">03-JAN-10:30</td>
    <td align="right">     108.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      12.87</td>
    <td align="right">     235.78</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     620.48</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE1_FB552714</td>
    <td align="right">      12.87</td>
    <td align="right">     235.78</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     620.48</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      12.87</td>
    <td align="right">     235.78</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     620.48</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity</td>
    <td align="right">      12.87</td>
    <td align="right">     235.78</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     620.48</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:Zone:ZONE1_FB552714</td>
    <td align="right">      12.87</td>
    <td align="right">     235.78</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     620.48</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">Electric Equipment:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      12.87</td>
    <td align="right">     235.78</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     620.48</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">      13.82</td>
    <td align="right">     242.74</td>
    <td align="right">01-JAN-03:10</td>
    <td align="right">     712.42</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.01</td>
    <td align="right">       0.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.16</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.01</td>
    <td align="right">       0.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.16</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.01</td>
    <td align="right">       0.16</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.16</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2171.12</td>
    <td align="right">24-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2171.12</td>
    <td align="right">24-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2171.12</td>
    <td align="right">24-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2171.12</td>
    <td align="right">24-AUG-14:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      63.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      77.44</td>
    <td align="right">     214.28</td>
    <td align="right">13-AUG-23:10</td>
    <td align="right">    6627.40</td>
    <td align="right">19-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      65.70</td>
    <td align="right">       0.06</td>
    <td align="right">02-JUL-11:30</td>
    <td align="right">    6067.17</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE1_FB552714</td>
    <td align="right">      65.70</td>
    <td align="right">       0.06</td>
    <td align="right">02-JUL-11:30</td>
    <td align="right">    6067.17</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      64.88</td>
    <td align="right">       0.00</td>
    <td align="right">27-FEB-13:50</td>
    <td align="right">    6067.17</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE1_FB552714</td>
    <td align="right">      64.88</td>
    <td align="right">       0.00</td>
    <td align="right">27-FEB-13:50</td>
    <td align="right">    6067.17</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      64.88</td>
    <td align="right">       0.00</td>
    <td align="right">27-FEB-13:50</td>
    <td align="right">    6067.17</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE1_FB552714</td>
    <td align="right">      64.88</td>
    <td align="right">       0.00</td>
    <td align="right">27-FEB-13:50</td>
    <td align="right">    6067.17</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1963.67</td>
    <td align="right">08-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE1_FB552714</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1963.67</td>
    <td align="right">08-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1963.67</td>
    <td align="right">08-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE1_FB552714</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1963.67</td>
    <td align="right">08-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.77</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.77</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.77</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.77</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">      87.62</td>
    <td align="right">     201.17</td>
    <td align="right">13-AUG-23:20</td>
    <td align="right">    7476.42</td>
    <td align="right">19-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">      11.74</td>
    <td align="right">       6.80</td>
    <td align="right">10-AUG-02:50</td>
    <td align="right">     727.43</td>
    <td align="right">08-FEB-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">      87.62</td>
    <td align="right">     201.17</td>
    <td align="right">13-AUG-23:20</td>
    <td align="right">    7476.42</td>
    <td align="right">19-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">      87.62</td>
    <td align="right">     201.17</td>
    <td align="right">13-AUG-23:20</td>
    <td align="right">    7476.42</td>
    <td align="right">19-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">      75.88</td>
    <td align="right">       0.00</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">    6968.42</td>
    <td align="right">19-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.70</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.70</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      11.74</td>
    <td align="right">       6.94</td>
    <td align="right">10-AUG-02:10</td>
    <td align="right">     726.70</td>
    <td align="right">08-FEB-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">     64.877</td>
    <td align="right">     -0.821</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.290</td>
    <td align="right">      0.943</td>
    <td align="right">     12.874</td>
    <td align="right">      3.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.512</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.278</td>
    <td align="right">    -23.215</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     64.877</td>
    <td align="right">     -0.821</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.290</td>
    <td align="right">      0.943</td>
    <td align="right">     12.874</td>
    <td align="right">      3.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.219</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.512</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.278</td>
    <td align="right">    -23.215</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">08-AUG-15:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -1964.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.63</td>
    <td align="right">       7.14</td>
    <td align="right">     421.92</td>
    <td align="right">    1704.80</td>
    <td align="right">       0.00</td>
    <td align="right">     719.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -928.43</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-AUG-15:10</td>
    <td align="right">       0.00</td>
    <td align="right">   -1964.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.63</td>
    <td align="right">       7.14</td>
    <td align="right">     421.92</td>
    <td align="right">    1704.80</td>
    <td align="right">       0.00</td>
    <td align="right">     719.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -928.43</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">19-FEB-05:00</td>
    <td align="right">    6066.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     199.80</td>
    <td align="right">      20.40</td>
    <td align="right">     235.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1113.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -4408.38</td>
    <td align="right">   -1000.98</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-FEB-05:00</td>
    <td align="right">    6066.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     199.80</td>
    <td align="right">      20.40</td>
    <td align="right">     235.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1113.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -4408.38</td>
    <td align="right">   -1000.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Cooling Degree Days</td>
    <td align="right">1060</td>
  </tr>
  <tr>
    <td align="right">Heating Degree Days</td>
    <td align="right">2543</td>
  </tr>
  <tr>
    <td align="right">HDD and CDD data source</td>
    <td align="right">Weather File Stat</td>
  </tr>
  <tr>
    <td align="right">Climate Zone</td>
    <td align="right">4A</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">       93.03</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">      93.03</td>
    <td align="right">      93.03</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      93.03</td>
    <td align="right">      93.03</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       17.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      87.62</td>
    <td align="right">    7476.42</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">    2171.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       0.94</td>
    <td align="right">     108.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Electric Equipment</td>
    <td align="right">      12.87</td>
    <td align="right">     620.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.01</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      12.87</td>
    <td align="right">      13.82</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">      88.45</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      12.87</td>
    <td align="right">     102.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      10.14</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     138.39</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     148.58</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     148.58</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      85.67</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.81</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      12.59</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.01</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">APARTMENTMIDRISE HTGSETP_APT_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">January</td>
    <td align="right">      21.70</td>
    <td align="right">         365</td>
    <td align="right">      21.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">APARTMENTMIDRISE CLGSETP_APT_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">July</td>
    <td align="right">      24.40</td>
    <td align="right">         365</td>
    <td align="right">      24.40</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1_FB552714</td>
    <td align="right">        0.00</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">    10950.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-02-08
    10:10:09</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
