Time,ZONE1_1_892DF2FD:SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1_1_892DF2FD:SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1_1_892DF2FD:SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1_1_892DF2FD:SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE2_2_AFAD5749:SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE2_2_AFAD5749:SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE2_2_AFAD5749:SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE2_2_AFAD5749:SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,2.796774E+03,0.000000E+00,1.498532E-01,0.000000E+00,3.409626E+03,0.000000E+00,1.826757E-01,0.000000E+00
00:20:00,2.802956E+03,0.000000E+00,1.501844E-01,0.000000E+00,3.416365E+03,0.000000E+00,1.830368E-01,0.000000E+00
00:30:00,2.809066E+03,0.000000E+00,1.505117E-01,0.000000E+00,3.423022E+03,0.000000E+00,1.833935E-01,0.000000E+00
00:40:00,2.815131E+03,0.000000E+00,1.508367E-01,0.000000E+00,3.429636E+03,0.000000E+00,1.837478E-01,0.000000E+00
00:50:00,2.821164E+03,0.000000E+00,1.511600E-01,0.000000E+00,3.436225E+03,0.000000E+00,1.841008E-01,0.000000E+00
01:00:00,2.827174E+03,0.000000E+00,1.514820E-01,0.000000E+00,3.442798E+03,0.000000E+00,1.844530E-01,0.000000E+00
01:10:00,2.830076E+03,0.000000E+00,1.516375E-01,0.000000E+00,3.445837E+03,0.000000E+00,1.846158E-01,0.000000E+00
01:20:00,2.832508E+03,0.000000E+00,1.517678E-01,0.000000E+00,3.448251E+03,0.000000E+00,1.847451E-01,0.000000E+00
01:30:00,2.834701E+03,0.000000E+00,1.518853E-01,0.000000E+00,3.450397E+03,0.000000E+00,1.848601E-01,0.000000E+00
01:40:00,2.836737E+03,0.000000E+00,1.519945E-01,0.000000E+00,3.452395E+03,0.000000E+00,1.849672E-01,0.000000E+00
01:50:00,2.838667E+03,0.000000E+00,1.520979E-01,0.000000E+00,3.454310E+03,0.000000E+00,1.850699E-01,0.000000E+00
02:00:00,2.840521E+03,0.000000E+00,1.521972E-01,0.000000E+00,3.456180E+03,0.000000E+00,1.851700E-01,0.000000E+00
02:10:00,2.841700E+03,0.000000E+00,1.522604E-01,0.000000E+00,3.457322E+03,0.000000E+00,1.852312E-01,0.000000E+00
02:20:00,2.842755E+03,0.000000E+00,1.523169E-01,0.000000E+00,3.458333E+03,0.000000E+00,1.852854E-01,0.000000E+00
02:30:00,2.843739E+03,0.000000E+00,1.523696E-01,0.000000E+00,3.459288E+03,0.000000E+00,1.853366E-01,0.000000E+00
02:40:00,2.844685E+03,0.000000E+00,1.524204E-01,0.000000E+00,3.460227E+03,0.000000E+00,1.853869E-01,0.000000E+00
02:50:00,2.845607E+03,0.000000E+00,1.524697E-01,0.000000E+00,3.461156E+03,0.000000E+00,1.854367E-01,0.000000E+00
03:00:00,2.846506E+03,0.000000E+00,1.525179E-01,0.000000E+00,3.462078E+03,0.000000E+00,1.854861E-01,0.000000E+00
03:10:00,2.847069E+03,0.000000E+00,1.525481E-01,0.000000E+00,3.462632E+03,0.000000E+00,1.855158E-01,0.000000E+00
03:20:00,2.847583E+03,0.000000E+00,1.525756E-01,0.000000E+00,3.463142E+03,0.000000E+00,1.855431E-01,0.000000E+00
03:30:00,2.848073E+03,0.000000E+00,1.526019E-01,0.000000E+00,3.463635E+03,0.000000E+00,1.855695E-01,0.000000E+00
03:40:00,2.848545E+03,0.000000E+00,1.526272E-01,0.000000E+00,3.464115E+03,0.000000E+00,1.855952E-01,0.000000E+00
03:50:00,2.849004E+03,0.000000E+00,1.526517E-01,0.000000E+00,3.464585E+03,0.000000E+00,1.856204E-01,0.000000E+00
04:00:00,2.849451E+03,0.000000E+00,1.526757E-01,0.000000E+00,3.465050E+03,0.000000E+00,1.856453E-01,0.000000E+00
04:10:00,2.849202E+03,0.000000E+00,1.526624E-01,0.000000E+00,3.464695E+03,0.000000E+00,1.856263E-01,0.000000E+00
04:20:00,2.848794E+03,0.000000E+00,1.526405E-01,0.000000E+00,3.464133E+03,0.000000E+00,1.855962E-01,0.000000E+00
04:30:00,2.848297E+03,0.000000E+00,1.526139E-01,0.000000E+00,3.463466E+03,0.000000E+00,1.855604E-01,0.000000E+00
04:40:00,2.847738E+03,0.000000E+00,1.525840E-01,0.000000E+00,3.462725E+03,0.000000E+00,1.855207E-01,0.000000E+00
04:50:00,2.847133E+03,0.000000E+00,1.525515E-01,0.000000E+00,3.461936E+03,0.000000E+00,1.854785E-01,0.000000E+00
05:00:00,2.846493E+03,0.000000E+00,1.525172E-01,0.000000E+00,3.461114E+03,0.000000E+00,1.854345E-01,0.000000E+00
05:10:00,2.843967E+03,0.000000E+00,1.523819E-01,0.000000E+00,3.458106E+03,0.000000E+00,1.852733E-01,0.000000E+00
05:20:00,2.841110E+03,0.000000E+00,1.522288E-01,0.000000E+00,3.454656E+03,0.000000E+00,1.850885E-01,0.000000E+00
05:30:00,2.838087E+03,0.000000E+00,1.520669E-01,0.000000E+00,3.451036E+03,0.000000E+00,1.848945E-01,0.000000E+00
05:40:00,2.834962E+03,0.000000E+00,1.518995E-01,0.000000E+00,3.447326E+03,0.000000E+00,1.846958E-01,0.000000E+00
05:50:00,2.831776E+03,0.000000E+00,1.517288E-01,0.000000E+00,3.443584E+03,0.000000E+00,1.844953E-01,0.000000E+00
06:00:00,2.828547E+03,0.000000E+00,1.515557E-01,0.000000E+00,3.439819E+03,0.000000E+00,1.842936E-01,0.000000E+00
06:10:00,2.824010E+03,0.000000E+00,1.513126E-01,0.000000E+00,3.434743E+03,0.000000E+00,1.840217E-01,0.000000E+00
06:20:00,2.819404E+03,0.000000E+00,1.510659E-01,0.000000E+00,3.429604E+03,8.800915E+01,1.837464E-01,8.341026E-03
06:30:00,2.814755E+03,0.000000E+00,1.508168E-01,0.000000E+00,3.424425E+03,3.312066E+02,1.834689E-01,3.125285E-02
06:40:00,2.810081E+03,0.000000E+00,1.505663E-01,0.000000E+00,3.419236E+03,6.317102E+02,1.831909E-01,5.956568E-02
06:50:00,2.805380E+03,0.000000E+00,1.503145E-01,0.000000E+00,3.414026E+03,9.874775E+02,1.829118E-01,9.308515E-02
07:00:00,2.800669E+03,0.000000E+00,1.500620E-01,0.000000E+00,3.408819E+03,1.384359E+03,1.826328E-01,1.304769E-01
07:10:00,2.798052E+03,0.000000E+00,1.499218E-01,0.000000E+00,3.405900E+03,1.819366E+03,1.824764E-01,1.714599E-01
07:20:00,2.795615E+03,7.792536E+01,1.497913E-01,7.358620E-03,3.403238E+03,2.200127E+03,1.823338E-01,2.072824E-01
07:30:00,2.793270E+03,2.519621E+02,1.496656E-01,2.375470E-02,3.400683E+03,2.456853E+03,1.821969E-01,2.314689E-01
07:40:00,2.790977E+03,4.246491E+02,1.495427E-01,4.002450E-02,3.398176E+03,2.685731E+03,1.820625E-01,2.530308E-01
07:50:00,2.788727E+03,6.538774E+02,1.494221E-01,6.162134E-02,3.395708E+03,2.887167E+03,1.819302E-01,2.720073E-01
08:00:00,2.786500E+03,9.182958E+02,1.493027E-01,8.653381E-02,3.393250E+03,3.074001E+03,1.817984E-01,2.896092E-01
08:10:00,2.791907E+03,1.208578E+03,1.495923E-01,1.138829E-01,3.399183E+03,3.242880E+03,1.821162E-01,3.055202E-01
08:20:00,2.798148E+03,1.448046E+03,1.499266E-01,1.364276E-01,3.406231E+03,3.401622E+03,1.824937E-01,3.204766E-01
08:30:00,2.804817E+03,1.615787E+03,1.502837E-01,1.522318E-01,3.413769E+03,3.551534E+03,1.828973E-01,3.346011E-01
08:40:00,2.811757E+03,1.806493E+03,1.506554E-01,1.701983E-01,3.421578E+03,3.692645E+03,1.833154E-01,3.478949E-01
08:50:00,2.818869E+03,1.958016E+03,1.510363E-01,1.844730E-01,3.429510E+03,3.823000E+03,1.837402E-01,3.601750E-01
09:00:00,2.826104E+03,2.090271E+03,1.514238E-01,1.969319E-01,3.437528E+03,3.942895E+03,1.841695E-01,3.714697E-01
09:10:00,2.828908E+03,2.208806E+03,1.515737E-01,2.080981E-01,3.440689E+03,4.054270E+03,1.843385E-01,3.819617E-01
09:20:00,2.831369E+03,2.311152E+03,1.517054E-01,2.177391E-01,3.443305E+03,4.152159E+03,1.844785E-01,3.911831E-01
09:30:00,2.833681E+03,2.397878E+03,1.518291E-01,2.259088E-01,3.445714E+03,4.235434E+03,1.846074E-01,3.990277E-01
09:40:00,2.835905E+03,2.469593E+03,1.519482E-01,2.326644E-01,3.448012E+03,4.303274E+03,1.847304E-01,4.054185E-01
09:50:00,2.838079E+03,2.528431E+03,1.520645E-01,2.382070E-01,3.450265E+03,4.356777E+03,1.848510E-01,4.104586E-01
10:00:00,2.840219E+03,2.573757E+03,1.521791E-01,2.424768E-01,3.452488E+03,4.394459E+03,1.849700E-01,4.140083E-01
10:10:00,2.840051E+03,2.607338E+03,1.521700E-01,2.456403E-01,3.452223E+03,4.418017E+03,1.849557E-01,4.162274E-01
10:20:00,2.839672E+03,2.627698E+03,1.521497E-01,2.475581E-01,3.451702E+03,4.425616E+03,1.849278E-01,4.169430E-01
10:30:00,2.839169E+03,2.635043E+03,1.521227E-01,2.482499E-01,3.451038E+03,4.417225E+03,1.848921E-01,4.161522E-01
10:40:00,2.838585E+03,2.629791E+03,1.520914E-01,2.477550E-01,3.450290E+03,4.393195E+03,1.848521E-01,4.138882E-01
10:50:00,2.837943E+03,2.612531E+03,1.520570E-01,2.461288E-01,3.449494E+03,4.354213E+03,1.848094E-01,4.102156E-01
11:00:00,2.837258E+03,2.584063E+03,1.520203E-01,2.434467E-01,3.448662E+03,4.301373E+03,1.847648E-01,4.052374E-01
11:10:00,2.836852E+03,2.545249E+03,1.519985E-01,2.397900E-01,3.448161E+03,4.235300E+03,1.847380E-01,3.990126E-01
11:20:00,2.836457E+03,2.497892E+03,1.519773E-01,2.353284E-01,3.447687E+03,4.157992E+03,1.847126E-01,3.917292E-01
11:30:00,2.836058E+03,2.443780E+03,1.519560E-01,2.302305E-01,3.447218E+03,4.072097E+03,1.846875E-01,3.836370E-01
11:40:00,2.835656E+03,2.385257E+03,1.519344E-01,2.247169E-01,3.446755E+03,3.980649E+03,1.846626E-01,3.750215E-01
11:50:00,2.835252E+03,2.325048E+03,1.519128E-01,2.190446E-01,3.446295E+03,3.887521E+03,1.846380E-01,3.662478E-01
12:00:00,2.834845E+03,2.266302E+03,1.518910E-01,2.135101E-01,3.445838E+03,3.797009E+03,1.846135E-01,3.577205E-01
12:10:00,2.835037E+03,2.211344E+03,1.519013E-01,2.083324E-01,3.446019E+03,3.714412E+03,1.846232E-01,3.499390E-01
12:20:00,2.835298E+03,2.165334E+03,1.519152E-01,2.039978E-01,3.446299E+03,3.647578E+03,1.846382E-01,3.436425E-01
12:30:00,2.835599E+03,2.132680E+03,1.519314E-01,2.009215E-01,3.446638E+03,3.602620E+03,1.846564E-01,3.394070E-01
12:40:00,2.835928E+03,2.116442E+03,1.519490E-01,1.993917E-01,3.447014E+03,3.583895E+03,1.846765E-01,3.376429E-01
12:50:00,2.836277E+03,2.118369E+03,1.519677E-01,1.995733E-01,3.447415E+03,3.593462E+03,1.846980E-01,3.385444E-01
13:00:00,2.836642E+03,2.138884E+03,1.519873E-01,2.015061E-01,3.447833E+03,3.631511E+03,1.847204E-01,3.421290E-01
13:10:00,2.837644E+03,2.176796E+03,1.520409E-01,2.050778E-01,3.448960E+03,3.695212E+03,1.847808E-01,3.481305E-01
13:20:00,2.838725E+03,2.229619E+03,1.520988E-01,2.100544E-01,3.450182E+03,3.780223E+03,1.848462E-01,3.561396E-01
13:30:00,2.839846E+03,2.293680E+03,1.521589E-01,2.160898E-01,3.451446E+03,3.880901E+03,1.849139E-01,3.656247E-01
13:40:00,2.840996E+03,2.365495E+03,1.522205E-01,2.228555E-01,3.452740E+03,3.991965E+03,1.849833E-01,3.760882E-01
13:50:00,2.842168E+03,2.441961E+03,1.522833E-01,2.300595E-01,3.454056E+03,4.108704E+03,1.850537E-01,3.870864E-01
14:00:00,2.843356E+03,2.520144E+03,1.523470E-01,2.374252E-01,3.455384E+03,4.227038E+03,1.851249E-01,3.982348E-01
14:10:00,2.843931E+03,2.597371E+03,1.523778E-01,2.447008E-01,3.456025E+03,4.343220E+03,1.851592E-01,4.091805E-01
14:20:00,2.844446E+03,2.670701E+03,1.524054E-01,2.516093E-01,3.456584E+03,4.453232E+03,1.851892E-01,4.195448E-01
14:30:00,2.844934E+03,2.738105E+03,1.524315E-01,2.579595E-01,3.457111E+03,4.554281E+03,1.852174E-01,4.290648E-01
14:40:00,2.845404E+03,2.797813E+03,1.524567E-01,2.635846E-01,3.457613E+03,4.644135E+03,1.852443E-01,4.375300E-01
14:50:00,2.845861E+03,2.829732E+03,1.524812E-01,2.665917E-01,3.458099E+03,4.720895E+03,1.852704E-01,4.447615E-01
15:00:00,2.846307E+03,2.820882E+03,1.525051E-01,2.657579E-01,3.458574E+03,4.783324E+03,1.852958E-01,4.506430E-01
15:10:00,2.845220E+03,2.767182E+03,1.524469E-01,2.606986E-01,3.457301E+03,4.832300E+03,1.852276E-01,4.552570E-01
15:20:00,2.843900E+03,2.663658E+03,1.523761E-01,2.509455E-01,3.455727E+03,4.865977E+03,1.851433E-01,4.584298E-01
15:30:00,2.842443E+03,2.509731E+03,1.522981E-01,2.364438E-01,3.453979E+03,4.883853E+03,1.850497E-01,4.601138E-01
15:40:00,2.840898E+03,2.304209E+03,1.522153E-01,2.170813E-01,3.452136E+03,4.887566E+03,1.849510E-01,4.604636E-01
15:50:00,2.839293E+03,2.067469E+03,1.521293E-01,1.947777E-01,3.450237E+03,4.876497E+03,1.848492E-01,4.594207E-01
16:00:00,2.837640E+03,1.814600E+03,1.520408E-01,1.709546E-01,3.448297E+03,4.850214E+03,1.847453E-01,4.569445E-01
16:10:00,2.832122E+03,1.564751E+03,1.517451E-01,1.474161E-01,3.441994E+03,4.813719E+03,1.844076E-01,4.535063E-01
16:20:00,2.826030E+03,1.331209E+03,1.514187E-01,1.254139E-01,3.434915E+03,4.756727E+03,1.840284E-01,4.481369E-01
16:30:00,2.819651E+03,1.122163E+03,1.510770E-01,1.057195E-01,3.427534E+03,4.663886E+03,1.836330E-01,4.393902E-01
16:40:00,2.813094E+03,9.453066E+02,1.507257E-01,8.905773E-02,3.419989E+03,4.527668E+03,1.832288E-01,4.265569E-01
16:50:00,2.806413E+03,8.014227E+02,1.503677E-01,7.550235E-02,3.412350E+03,4.348401E+03,1.828196E-01,4.096680E-01
17:00:00,2.799642E+03,6.910688E+02,1.500050E-01,6.510585E-02,3.404659E+03,4.128214E+03,1.824076E-01,3.889239E-01
17:10:00,2.788276E+03,6.114326E+02,1.493960E-01,5.760330E-02,3.392032E+03,3.874295E+03,1.817311E-01,3.650019E-01
17:20:00,2.776451E+03,5.476410E+02,1.487625E-01,5.159348E-02,3.378816E+03,3.592262E+03,1.810232E-01,3.384312E-01
17:30:00,2.764384E+03,4.945618E+02,1.481161E-01,4.659288E-02,3.365359E+03,3.302452E+03,1.803023E-01,3.111279E-01
17:40:00,2.752158E+03,4.488335E+02,1.474610E-01,4.228481E-02,3.351755E+03,3.016772E+03,1.795736E-01,2.842137E-01
17:50:00,2.739824E+03,4.113870E+02,1.468003E-01,3.875697E-02,3.338083E+03,2.741806E+03,1.788412E-01,2.583090E-01
18:00:00,2.727415E+03,3.825108E+02,1.461355E-01,3.603654E-02,3.324371E+03,2.482956E+03,1.781067E-01,2.339225E-01
18:10:00,2.719410E+03,3.568046E+02,1.457067E-01,3.361476E-02,3.315699E+03,2.236812E+03,1.776422E-01,2.107331E-01
18:20:00,2.712017E+03,3.380140E+02,1.453107E-01,3.184451E-02,3.307911E+03,2.009501E+03,1.772251E-01,1.893180E-01
18:30:00,2.704920E+03,3.241995E+02,1.449305E-01,3.054307E-02,3.300485E+03,1.799206E+03,1.768273E-01,1.695059E-01
18:40:00,2.698007E+03,3.118444E+02,1.445602E-01,2.937911E-02,3.293266E+03,1.601145E+03,1.764406E-01,1.508464E-01
18:50:00,2.691216E+03,2.961717E+02,1.441965E-01,2.790260E-02,3.286150E+03,1.408739E+03,1.760596E-01,1.327196E-01
19:00:00,2.684511E+03,2.727417E+02,1.438374E-01,2.569525E-02,3.279095E+03,1.216740E+03,1.756817E-01,1.146311E-01
19:10:00,2.684665E+03,2.325371E+02,1.438458E-01,2.190755E-02,3.279421E+03,1.013312E+03,1.756994E-01,9.546577E-02
19:20:00,2.685468E+03,1.845521E+02,1.438889E-01,1.738684E-02,3.280577E+03,8.197103E+02,1.757614E-01,7.722628E-02
19:30:00,2.686615E+03,1.338686E+02,1.439505E-01,1.261189E-02,3.282102E+03,6.448248E+02,1.758432E-01,6.074998E-02
19:40:00,2.687982E+03,8.771328E+01,1.440238E-01,8.263549E-03,3.283834E+03,4.935261E+02,1.759360E-01,4.649581E-02
19:50:00,2.689503E+03,4.902473E+01,1.441052E-01,4.618658E-03,3.285688E+03,3.702182E+02,1.760354E-01,3.487871E-02
20:00:00,2.691136E+03,1.992105E+01,1.441927E-01,1.876772E-03,3.287618E+03,2.766996E+02,1.761388E-01,2.606813E-02
20:10:00,2.692420E+03,5.252650E+00,1.442616E-01,4.948523E-04,3.289232E+03,2.179686E+02,1.762252E-01,2.053498E-02
20:20:00,2.693801E+03,0.000000E+00,1.443356E-01,0.000000E+00,3.290922E+03,1.763947E+02,1.763158E-01,1.661826E-02
20:30:00,2.695254E+03,0.000000E+00,1.444134E-01,0.000000E+00,3.292670E+03,1.427762E+02,1.764095E-01,1.345102E-02
20:40:00,2.696755E+03,0.000000E+00,1.444939E-01,0.000000E+00,3.294441E+03,1.135314E+02,1.765043E-01,1.069584E-02
20:50:00,2.698291E+03,0.000000E+00,1.445761E-01,0.000000E+00,3.296222E+03,8.721769E+01,1.765997E-01,8.216806E-03
21:00:00,2.699854E+03,0.000000E+00,1.446599E-01,0.000000E+00,3.298012E+03,6.255402E+01,1.766956E-01,5.893228E-03
21:10:00,2.700788E+03,0.000000E+00,1.447099E-01,0.000000E+00,3.299397E+03,4.226134E+01,1.767698E-01,3.981444E-03
21:20:00,2.701985E+03,0.000000E+00,1.447741E-01,0.000000E+00,3.301138E+03,2.621570E+01,1.768631E-01,2.469780E-03
21:30:00,2.703310E+03,0.000000E+00,1.448451E-01,0.000000E+00,3.302994E+03,1.419540E+01,1.769626E-01,1.337346E-03
21:40:00,2.704717E+03,0.000000E+00,1.449205E-01,0.000000E+00,3.304924E+03,5.937480E+00,1.770660E-01,5.593683E-04
21:50:00,2.706174E+03,0.000000E+00,1.449986E-01,0.000000E+00,3.306883E+03,1.249654E+00,1.771710E-01,1.177294E-04
22:00:00,2.707667E+03,0.000000E+00,1.450787E-01,0.000000E+00,3.308859E+03,0.000000E+00,1.772770E-01,0.000000E+00
22:10:00,2.713940E+03,0.000000E+00,1.454148E-01,0.000000E+00,3.316056E+03,0.000000E+00,1.776626E-01,0.000000E+00
22:20:00,2.720730E+03,0.000000E+00,1.457786E-01,0.000000E+00,3.323930E+03,0.000000E+00,1.780845E-01,0.000000E+00
22:30:00,2.727790E+03,0.000000E+00,1.461569E-01,0.000000E+00,3.332110E+03,0.000000E+00,1.785227E-01,0.000000E+00
22:40:00,2.735017E+03,0.000000E+00,1.465442E-01,0.000000E+00,3.340442E+03,0.000000E+00,1.789691E-01,0.000000E+00
22:50:00,2.742368E+03,0.000000E+00,1.469380E-01,0.000000E+00,3.348876E+03,0.000000E+00,1.794210E-01,0.000000E+00
23:00:00,2.749809E+03,0.000000E+00,1.473368E-01,0.000000E+00,3.357367E+03,0.000000E+00,1.798759E-01,0.000000E+00
23:10:00,2.756704E+03,0.000000E+00,1.477062E-01,0.000000E+00,3.365145E+03,0.000000E+00,1.802926E-01,0.000000E+00
23:20:00,2.763505E+03,0.000000E+00,1.480705E-01,0.000000E+00,3.372749E+03,0.000000E+00,1.807000E-01,0.000000E+00
23:30:00,2.770267E+03,0.000000E+00,1.484329E-01,0.000000E+00,3.380281E+03,0.000000E+00,1.811035E-01,0.000000E+00
23:40:00,2.777008E+03,0.000000E+00,1.487941E-01,0.000000E+00,3.387774E+03,0.000000E+00,1.815050E-01,0.000000E+00
23:50:00,2.783737E+03,0.000000E+00,1.491546E-01,0.000000E+00,3.395244E+03,0.000000E+00,1.819052E-01,0.000000E+00
24:00:00,2.790457E+03,0.000000E+00,1.495147E-01,0.000000E+00,3.402702E+03,0.000000E+00,1.823048E-01,0.000000E+00
Peak,2.849451E+03,2.829732E+03,1.526757E-01,2.665917E-01,3.465050E+03,4.887566E+03,1.856453E-01,4.604636E-01

Peak Vol Flow (m3/s),,,1.286242E-01,2.245946E-01,,,1.564000E-01,3.879252E-01
